[
 {
  "id": "ls-lsa462-m3-50-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 180
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 180 180 180 160 104 168 168 168 146 97 195 195 195 175 110 203 203 203 180 114"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 180
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 180 180 180 160 104 168 168 168 146 97 195 195 195 175 110 203 203 203 180 114"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-50-cont-h125-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 180
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 180 180 180 160 104 168 168 168 146 97 195 195 195 175 110 203 203 203 180 114"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 160
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 180 180 180 160 104 168 168 168 146 97 195 195 195 175 110 203 203 203 180 114"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-50-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 195
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 180 180 180 160 104 168 168 168 146 97 195 195 195 175 110 203 203 203 180 114"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 195
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 180 180 180 160 104 168 168 168 146 97 195 195 195 175 110 203 203 203 180 114"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-50-stby-h150-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 195
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 180 180 180 160 104 168 168 168 146 97 195 195 195 175 110 203 203 203 180 114"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 175
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 180 180 180 160 104 168 168 168 146 97 195 195 195 175 110 203 203 203 180 114"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-50-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 200
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 200 200 200 175 116 184 184 184 160 108 214 214 214 190 123 223 223 223 200 127"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 200
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 200 200 200 175 116 184 184 184 160 108 214 214 214 190 123 223 223 223 200 127"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-50-cont-h125-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 200
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 200 200 200 175 116 184 184 184 160 108 214 214 214 190 123 223 223 223 200 127"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 175
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 200 200 200 175 116 184 184 184 160 108 214 214 214 190 123 223 223 223 200 127"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-50-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 214
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 200 200 200 175 116 184 184 184 160 108 214 214 214 190 123 223 223 223 200 127"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 214
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 200 200 200 175 116 184 184 184 160 108 214 214 214 190 123 223 223 223 200 127"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-50-stby-h150-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 214
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 200 200 200 175 116 184 184 184 160 108 214 214 214 190 123 223 223 223 200 127"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 190
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 200 200 200 175 116 184 184 184 160 108 214 214 214 190 123 223 223 223 200 127"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-50-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 250
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 250 250 240 205 141 217 217 217 190 131 254 260 254 225 150 266 275 266 237 156"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 250
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 250 250 240 205 141 217 217 217 190 131 254 260 254 225 150 266 275 266 237 156"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-50-cont-h125-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 240
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 250 250 240 205 141 217 217 217 190 131 254 260 254 225 150 266 275 266 237 156"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 205
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 250 250 240 205 141 217 217 217 190 131 254 260 254 225 150 266 275 266 237 156"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-50-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 254
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 250 250 240 205 141 217 217 217 190 131 254 260 254 225 150 266 275 266 237 156"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 260
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 250 250 240 205 141 217 217 217 190 131 254 260 254 225 150 266 275 266 237 156"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-50-stby-h150-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 254
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 250 250 240 205 141 217 217 217 190 131 254 260 254 225 150 266 275 266 237 156"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 225
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 250 250 240 205 141 217 217 217 190 131 254 260 254 225 150 266 275 266 237 156"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-50-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 280
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 280 280 280 215 154 250 250 250 195 142 290 290 290 240 165 300 300 300 250 170"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 280
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 280 280 280 215 154 250 250 250 195 142 290 290 290 240 165 300 300 300 250 170"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-50-cont-h125-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 280
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 280 280 280 215 154 250 250 250 195 142 290 290 290 240 165 300 300 300 250 170"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 215
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 280 280 280 215 154 250 250 250 195 142 290 290 290 240 165 300 300 300 250 170"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-50-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 290
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 280 280 280 215 154 250 250 250 195 142 290 290 290 240 165 300 300 300 250 170"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 290
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 280 280 280 215 154 250 250 250 195 142 290 290 290 240 165 300 300 300 250 170"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-50-stby-h150-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 290
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 280 280 280 215 154 250 250 250 195 142 290 290 290 240 165 300 300 300 250 170"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 240
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 280 280 280 215 154 250 250 250 195 142 290 290 290 240 165 300 300 300 250 170"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-50-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 315
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 315 315 300 260 187 276 276 260 230 170 327 327 310 285 200 341 341 325 300 208"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 315
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 315 315 300 260 187 276 276 260 230 170 327 327 310 285 200 341 341 325 300 208"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-50-cont-h125-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 300
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 315 315 300 260 187 276 276 260 230 170 327 327 310 285 200 341 341 325 300 208"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 260
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 315 315 300 260 187 276 276 260 230 170 327 327 310 285 200 341 341 325 300 208"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-50-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 327
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 315 315 300 260 187 276 276 260 230 170 327 327 310 285 200 341 341 325 300 208"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 327
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 315 315 300 260 187 276 276 260 230 170 327 327 310 285 200 341 341 325 300 208"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-50-stby-h150-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 310
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 315 315 300 260 187 276 276 260 230 170 327 327 310 285 200 341 341 325 300 208"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 285
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 315 315 300 260 187 276 276 260 230 170 327 327 310 285 200 341 341 325 300 208"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 192
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 192 205 220 228 128 177 189 198 210 119 203 219 228 244 136 211 225 237 255 141"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 205
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 192 205 220 228 128 177 189 198 210 119 203 219 228 244 136 211 225 237 255 141"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 220
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 192 205 220 228 128 177 189 198 210 119 203 219 228 244 136 211 225 237 255 141"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 228
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 192 205 220 228 128 177 189 198 210 119 203 219 228 244 136 211 225 237 255 141"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 203
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 192 205 220 228 128 177 189 198 210 119 203 219 228 244 136 211 225 237 255 141"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 219
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 192 205 220 228 128 177 189 198 210 119 203 219 228 244 136 211 225 237 255 141"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 228
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 192 205 220 228 128 177 189 198 210 119 203 219 228 244 136 211 225 237 255 141"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m3-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M3",
  "key": "LSA462M3",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 244
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M3 kVA 192 205 220 228 128 177 189 198 210 119 203 219 228 244 136 211 225 237 255 141"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 205
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 205 219 230 250 136 190 203 211 225 126 219 235 245 262 145 227 242 252 273 151"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 219
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 205 219 230 250 136 190 203 211 225 126 219 235 245 262 145 227 242 252 273 151"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 230
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 205 219 230 250 136 190 203 211 225 126 219 235 245 262 145 227 242 252 273 151"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 250
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 205 219 230 250 136 190 203 211 225 126 219 235 245 262 145 227 242 252 273 151"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 219
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 205 219 230 250 136 190 203 211 225 126 219 235 245 262 145 227 242 252 273 151"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 235
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 205 219 230 250 136 190 203 211 225 126 219 235 245 262 145 227 242 252 273 151"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 245
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 205 219 230 250 136 190 203 211 225 126 219 235 245 262 145 227 242 252 273 151"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-m5-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 M5",
  "key": "LSA462M5",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 262
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 M5 kVA 205 219 230 250 136 190 203 211 225 126 219 235 245 262 145 227 242 252 273 151"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 257
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 257 276 289 300 173 239 255 265 278 160 276 295 308 324 184 285 304 317 337 192"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 276
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 257 276 289 300 173 239 255 265 278 160 276 295 308 324 184 285 304 317 337 192"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 289
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 257 276 289 300 173 239 255 265 278 160 276 295 308 324 184 285 304 317 337 192"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 300
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 257 276 289 300 173 239 255 265 278 160 276 295 308 324 184 285 304 317 337 192"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 276
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 257 276 289 300 173 239 255 265 278 160 276 295 308 324 184 285 304 317 337 192"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 295
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 257 276 289 300 173 239 255 265 278 160 276 295 308 324 184 285 304 317 337 192"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 308
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 257 276 289 300 173 239 255 265 278 160 276 295 308 324 184 285 304 317 337 192"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l6-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L6",
  "key": "LSA462L6",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 324
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L6 kVA 257 276 289 300 173 239 255 265 278 160 276 295 308 324 184 285 304 317 337 192"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 296
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 296 316 328 343 197 273 291 302 302 182 313 338 351 357 209 326 348 366 375 220"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 316
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 296 316 328 343 197 273 291 302 302 182 313 338 351 357 209 326 348 366 375 220"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 328
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 296 316 328 343 197 273 291 302 302 182 313 338 351 357 209 326 348 366 375 220"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 343
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 296 316 328 343 197 273 291 302 302 182 313 338 351 357 209 326 348 366 375 220"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 313
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 296 316 328 343 197 273 291 302 302 182 313 338 351 357 209 326 348 366 375 220"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 338
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 296 316 328 343 197 273 291 302 302 182 313 338 351 357 209 326 348 366 375 220"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 351
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 296 316 328 343 197 273 291 302 302 182 313 338 351 357 209 326 348 366 375 220"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-l9-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 L9",
  "key": "LSA462L9",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 357
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 L9 kVA 296 316 328 343 197 273 291 302 302 182 313 338 351 357 209 326 348 366 375 220"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 333
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 333 357 372 381 220 309 329 341 347 200 359 383 397 412 235 370 399 415 429 243"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 357
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 333 357 372 381 220 309 329 341 347 200 359 383 397 412 235 370 399 415 429 243"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 372
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 333 357 372 381 220 309 329 341 347 200 359 383 397 412 235 370 399 415 429 243"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 381
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 333 357 372 381 220 309 329 341 347 200 359 383 397 412 235 370 399 415 429 243"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 359
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 333 357 372 381 220 309 329 341 347 200 359 383 397 412 235 370 399 415 429 243"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 383
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 333 357 372 381 220 309 329 341 347 200 359 383 397 412 235 370 399 415 429 243"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 397
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 333 357 372 381 220 309 329 341 347 200 359 383 397 412 235 370 399 415 429 243"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa462-vl12-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 46.2 VL12",
  "key": "LSA462VL12",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 412
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bvkf%5d.pdf",
  "file": "sources/one-source/1.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "46.2 VL12 kVA 333 357 372 381 220 309 329 341 347 200 359 383 397 412 235 370 399 415 429 243"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40°C Continuous duty 40°C Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-50-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 90
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 90 90 90 90 55 80 80 80 80 50 95 95 95 95 58 100 100 100 100 60"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 90
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 90 90 90 90 55 80 80 80 80 50 95 95 95 95 58 100 100 100 100 60"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-50-cont-h125-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 90
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 90 90 90 90 55 80 80 80 80 50 95 95 95 95 58 100 100 100 100 60"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 90
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 90 90 90 90 55 80 80 80 80 50 95 95 95 95 58 100 100 100 100 60"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-50-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 95
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 90 90 90 90 55 80 80 80 80 50 95 95 95 95 58 100 100 100 100 60"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 95
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 90 90 90 90 55 80 80 80 80 50 95 95 95 95 58 100 100 100 100 60"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-50-stby-h150-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 95
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 90 90 90 90 55 80 80 80 80 50 95 95 95 95 58 100 100 100 100 60"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 95
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 90 90 90 90 55 80 80 80 80 50 95 95 95 95 58 100 100 100 100 60"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-50-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 105
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 105 105 105 105 66 95 95 95 95 62 110 110 110 110 69 116 116 116 116 72"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 105
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 105 105 105 105 66 95 95 95 95 62 110 110 110 110 69 116 116 116 116 72"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-50-cont-h125-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 105
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 105 105 105 105 66 95 95 95 95 62 110 110 110 110 69 116 116 116 116 72"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 105
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 105 105 105 105 66 95 95 95 95 62 110 110 110 110 69 116 116 116 116 72"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-50-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 110
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 105 105 105 105 66 95 95 95 95 62 110 110 110 110 69 116 116 116 116 72"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 110
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 105 105 105 105 66 95 95 95 95 62 110 110 110 110 69 116 116 116 116 72"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-50-stby-h150-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 110
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 105 105 105 105 66 95 95 95 95 62 110 110 110 110 69 116 116 116 116 72"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 110
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 105 105 105 105 66 95 95 95 95 62 110 110 110 110 69 116 116 116 116 72"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-50-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 120
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 120 125 120 120 73 110 112 110 110 65 126 131 126 126 77 132 138 132 132 82"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 125
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 120 125 120 120 73 110 112 110 110 65 126 131 126 126 77 132 138 132 132 82"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-50-cont-h125-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 120
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 120 125 120 120 73 110 112 110 110 65 126 131 126 126 77 132 138 132 132 82"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 120
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 120 125 120 120 73 110 112 110 110 65 126 131 126 126 77 132 138 132 132 82"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-50-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 126
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 120 125 120 120 73 110 112 110 110 65 126 131 126 126 77 132 138 132 132 82"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 131
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 120 125 120 120 73 110 112 110 110 65 126 131 126 126 77 132 138 132 132 82"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-50-stby-h150-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 126
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 120 125 120 120 73 110 112 110 110 65 126 131 126 126 77 132 138 132 132 82"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 126
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 120 125 120 120 73 110 112 110 110 65 126 131 126 126 77 132 138 132 132 82"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-50-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 130
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 130 135 130 125 83 115 122 115 114 75 138 143 138 132 88 144 150 144 137 93"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 135
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 130 135 130 125 83 115 122 115 114 75 138 143 138 132 88 144 150 144 137 93"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-50-cont-h125-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 130
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 130 135 130 125 83 115 122 115 114 75 138 143 138 132 88 144 150 144 137 93"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 125
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 130 135 130 125 83 115 122 115 114 75 138 143 138 132 88 144 150 144 137 93"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-50-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 138
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 130 135 130 125 83 115 122 115 114 75 138 143 138 132 88 144 150 144 137 93"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 143
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 130 135 130 125 83 115 122 115 114 75 138 143 138 132 88 144 150 144 137 93"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-50-stby-h150-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 138
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 130 135 130 125 83 115 122 115 114 75 138 143 138 132 88 144 150 144 137 93"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 132
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 130 135 130 125 83 115 122 115 114 75 138 143 138 132 88 144 150 144 137 93"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-50-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 150
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 150 150 145 125 94 135 135 130 114 87 156 156 150 132 101 165 165 160 137 104"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 150
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 150 150 145 125 94 135 135 130 114 87 156 156 150 132 101 165 165 160 137 104"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-50-cont-h125-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 145
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 150 150 145 125 94 135 135 130 114 87 156 156 150 132 101 165 165 160 137 104"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 125
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 150 150 145 125 94 135 135 130 114 87 156 156 150 132 101 165 165 160 137 104"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-50-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 156
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 150 150 145 125 94 135 135 130 114 87 156 156 150 132 101 165 165 160 137 104"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 156
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 150 150 145 125 94 135 135 130 114 87 156 156 150 132 101 165 165 160 137 104"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-50-stby-h150-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 150
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 150 150 145 125 94 135 135 130 114 87 156 156 150 132 101 165 165 160 137 104"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 132
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 150 150 145 125 94 135 135 130 114 87 156 156 150 132 101 165 165 160 137 104"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-50-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 165
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 165 165 165 135 102 150 150 150 123 94 170 170 170 143 109 175 175 175 148 113"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 165
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 165 165 165 135 102 150 150 150 123 94 170 170 170 143 109 175 175 175 148 113"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-50-cont-h125-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 165
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 165 165 165 135 102 150 150 150 123 94 170 170 170 143 109 175 175 175 148 113"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 135
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 165 165 165 135 102 150 150 150 123 94 170 170 170 143 109 175 175 175 148 113"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-50-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 170
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 165 165 165 135 102 150 150 150 123 94 170 170 170 143 109 175 175 175 148 113"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 170
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 165 165 165 135 102 150 150 150 123 94 170 170 170 143 109 175 175 175 148 113"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 400 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-50-stby-h150-415",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 415,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 170
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 165 165 165 135 102 150 150 150 123 94 170 170 170 143 109 175 175 175 148 113"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 415 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 143
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 165 165 165 135 102 150 150 150 123 94 170 170 170 143 109 175 175 175 148 113"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆ 380V 400V 415V 440V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 95
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 95 100 105 115 65 85 90 95 105 59 100 105 110 120 69 105 110 115 125 72"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 100
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 95 100 105 115 65 85 90 95 105 59 100 105 110 120 69 105 110 115 125 72"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 105
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 95 100 105 115 65 85 90 95 105 59 100 105 110 120 69 105 110 115 125 72"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 115
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 95 100 105 115 65 85 90 95 105 59 100 105 110 120 69 105 110 115 125 72"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 100
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 95 100 105 115 65 85 90 95 105 59 100 105 110 120 69 105 110 115 125 72"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 105
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 95 100 105 115 65 85 90 95 105 59 100 105 110 120 69 105 110 115 125 72"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 110
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 95 100 105 115 65 85 90 95 105 59 100 105 110 120 69 105 110 115 125 72"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs3-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS3",
  "key": "LSA442VS3",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 120
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS3 kVA 95 100 105 115 65 85 90 95 105 59 100 105 110 120 69 105 110 115 125 72"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 109
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 109 117 123 131 74 101 108 113 122 68 117 125 131 138 79 120 129 135 144 81"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 117
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 109 117 123 131 74 101 108 113 122 68 117 125 131 138 79 120 129 135 144 81"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 123
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 109 117 123 131 74 101 108 113 122 68 117 125 131 138 79 120 129 135 144 81"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 131
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 109 117 123 131 74 101 108 113 122 68 117 125 131 138 79 120 129 135 144 81"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 117
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 109 117 123 131 74 101 108 113 122 68 117 125 131 138 79 120 129 135 144 81"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 125
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 109 117 123 131 74 101 108 113 122 68 117 125 131 138 79 120 129 135 144 81"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 131
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 109 117 123 131 74 101 108 113 122 68 117 125 131 138 79 120 129 135 144 81"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-vs45-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 VS45",
  "key": "LSA442VS45",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 138
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 VS45 kVA 109 117 123 131 74 101 108 113 122 68 117 125 131 138 79 120 129 135 144 81"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 126
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 126 137 144 155 83 115 123 130 140 77 133 143 151 163 89 139 151 158 170 92"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 137
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 126 137 144 155 83 115 123 130 140 77 133 143 151 163 89 139 151 158 170 92"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 144
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 126 137 144 155 83 115 123 130 140 77 133 143 151 163 89 139 151 158 170 92"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 155
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 126 137 144 155 83 115 123 130 140 77 133 143 151 163 89 139 151 158 170 92"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 133
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 126 137 144 155 83 115 123 130 140 77 133 143 151 163 89 139 151 158 170 92"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 143
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 126 137 144 155 83 115 123 130 140 77 133 143 151 163 89 139 151 158 170 92"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 151
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 126 137 144 155 83 115 123 130 140 77 133 143 151 163 89 139 151 158 170 92"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s7-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S7",
  "key": "LSA442S7",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 163
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S7 kVA 126 137 144 155 83 115 123 130 140 77 133 143 151 163 89 139 151 158 170 92"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 136
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 136 146 155 169 95 122 132 139 152 85 143 154 163 178 100 150 162 172 187 105"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 146
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 136 146 155 169 95 122 132 139 152 85 143 154 163 178 100 150 162 172 187 105"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 155
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 136 146 155 169 95 122 132 139 152 85 143 154 163 178 100 150 162 172 187 105"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 169
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 136 146 155 169 95 122 132 139 152 85 143 154 163 178 100 150 162 172 187 105"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 143
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 136 146 155 169 95 122 132 139 152 85 143 154 163 178 100 150 162 172 187 105"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 154
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 136 146 155 169 95 122 132 139 152 85 143 154 163 178 100 150 162 172 187 105"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 163
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 136 146 155 169 95 122 132 139 152 85 143 154 163 178 100 150 162 172 187 105"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-s75-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 S75",
  "key": "LSA442S75",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 178
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 S75 kVA 136 146 155 169 95 122 132 139 152 85 143 154 163 178 100 150 162 172 187 105"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 156
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 156 167 174 188 104 144 154 160 167 96 167 179 186 196 110 173 185 194 206 115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 167
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 156 167 174 188 104 144 154 160 167 96 167 179 186 196 110 173 185 194 206 115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 174
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 156 167 174 188 104 144 154 160 167 96 167 179 186 196 110 173 185 194 206 115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 188
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 156 167 174 188 104 144 154 160 167 96 167 179 186 196 110 173 185 194 206 115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 167
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 156 167 174 188 104 144 154 160 167 96 167 179 186 196 110 173 185 194 206 115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 179
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 156 167 174 188 104 144 154 160 167 96 167 179 186 196 110 173 185 194 206 115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 186
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 156 167 174 188 104 144 154 160 167 96 167 179 186 196 110 173 185 194 206 115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-m95-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 M95",
  "key": "LSA442M95",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 196
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 M95 kVA 156 167 174 188 104 144 154 160 167 96 167 179 186 196 110 173 185 194 206 115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 169
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 169 180 190 206 110 155 165 171 185 102 181 193 200 215 118 187 201 209 225 123"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 180
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 169 180 190 206 110 155 165 171 185 102 181 193 200 215 118 187 201 209 225 123"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 190
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 169 180 190 206 110 155 165 171 185 102 181 193 200 215 118 187 201 209 225 123"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 206
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 169 180 190 206 110 155 165 171 185 102 181 193 200 215 118 187 201 209 225 123"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty 40°C, H/125 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 181
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 169 180 190 206 110 155 165 171 185 102 181 193 200 215 118 187 201 209 225 123"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 380 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 193
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 169 180 190 206 110 155 165 171 185 102 181 193 200 215 118 187 201 209 225 123"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 416 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 200
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 169 180 190 206 110 155 165 171 185 102 181 193 200 215 118 187 201 209 225 123"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 440 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa442-l12-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 44.2 L12",
  "key": "LSA442L12",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 215
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/public/uploaded_files/LeroySumer%5bzAt%5d.pdf",
  "file": "sources/one-source/2.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "44.2 L12 kVA 169 180 190 206 110 155 165 171 185 102 181 193 200 215 118 187 201 209 225 123"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty T°C Continuous duty 40ûC Continuous duty 40ûC Stand-by / 40 °C Stand-by / 27 °C",
   "Class / T° K H / 125° K F / 105° K H / 150° K H / 163° K",
   "Phase 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph. 3 ph. 1 ph.",
   "Y 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆ 380V 416V 440V 480V ∆∆"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by / 40 °C, H/150 K), 3 ph., hàng Y, điện áp 480 V; mỗi nhóm có 4 cột 3 pha (Y) rồi 1 cột 1 ph. (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 1860
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 1690 1700 1540 1955 1792 2045 1860"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 400 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 1690
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 1690 1700 1540 1955 1792 2045 1860"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 440 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 1955
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 1690 1700 1540 1955 1792 2045 1860"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 400 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 1792
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 1690 1700 1540 1955 1792 2045 1860"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 440 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2050
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 1864 1870 1700 2155 1975 2255 2050"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 400 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 1864
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 1864 1870 1700 2155 1975 2255 2050"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 440 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2155
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 1864 1870 1700 2155 1975 2255 2050"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 400 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 1975
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 1864 1870 1700 2155 1975 2255 2050"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 440 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2200
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2000 2005 1825 2330 2120 2420 2200"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 400 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2000
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2000 2005 1825 2330 2120 2420 2200"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 440 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2330
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2000 2005 1825 2330 2120 2420 2200"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 400 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2120
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2000 2005 1825 2330 2120 2420 2200"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 440 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2360
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2145 2150 1955 2500 2275 2595 2360"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 400 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2145
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2145 2150 1955 2500 2275 2595 2360"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 440 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2500
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2145 2150 1955 2500 2275 2595 2360"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 400 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2275
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2145 2150 1955 2500 2275 2595 2360"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 440 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-50-cont-h125-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2500
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2250 2280 2052 2650 2385 2750 2475"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 400 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-50-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2250
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2250 2280 2052 2650 2385 2750 2475"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 440 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-50-stby-h150-400",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 400,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2650
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2250 2280 2052 2650 2385 2750 2475"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 400 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-50-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 50,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2385
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2250 2280 2052 2650 2385 2750 2475"
  ],
  "condQuote": [
   "Ratings 50 Hz - 1500 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V 380V 400V 415V 440V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 440 V; bảng 50 Hz chỉ có số dưới cột 400 V và 440 V (380 V, 415 V để trống, không suy) (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 1860
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 2030 2150 2235 1695 1850 1960 2035 1955 2150 2280 2365 2045 2235 2365 2455"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 380 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2030
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 2030 2150 2235 1695 1850 1960 2035 1955 2150 2280 2365 2045 2235 2365 2455"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 416 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2150
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 2030 2150 2235 1695 1850 1960 2035 1955 2150 2280 2365 2045 2235 2365 2455"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 440 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2235
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 2030 2150 2235 1695 1850 1960 2035 1955 2150 2280 2365 2045 2235 2365 2455"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 480 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 1955
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 2030 2150 2235 1695 1850 1960 2035 1955 2150 2280 2365 2045 2235 2365 2455"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 380 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2150
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 2030 2150 2235 1695 1850 1960 2035 1955 2150 2280 2365 2045 2235 2365 2455"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 416 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2280
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 2030 2150 2235 1695 1850 1960 2035 1955 2150 2280 2365 2045 2235 2365 2455"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 440 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-s55-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 S55",
  "key": "LSA512S55",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2365
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 S55 kVA 1860 2030 2150 2235 1695 1850 1960 2035 1955 2150 2280 2365 2045 2235 2365 2455"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 480 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2050
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 2240 2375 2460 1870 2045 2165 2250 2155 2375 2520 2608 2255 2465 2615 2705"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 380 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2240
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 2240 2375 2460 1870 2045 2165 2250 2155 2375 2520 2608 2255 2465 2615 2705"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 416 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2375
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 2240 2375 2460 1870 2045 2165 2250 2155 2375 2520 2608 2255 2465 2615 2705"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 440 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2460
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 2240 2375 2460 1870 2045 2165 2250 2155 2375 2520 2608 2255 2465 2615 2705"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 480 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2155
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 2240 2375 2460 1870 2045 2165 2250 2155 2375 2520 2608 2255 2465 2615 2705"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 380 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2375
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 2240 2375 2460 1870 2045 2165 2250 2155 2375 2520 2608 2255 2465 2615 2705"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 416 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2520
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 2240 2375 2460 1870 2045 2165 2250 2155 2375 2520 2608 2255 2465 2615 2705"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 440 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-m60-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 M60",
  "key": "LSA512M60",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2608
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 M60 kVA 2050 2240 2375 2460 1870 2045 2165 2250 2155 2375 2520 2608 2255 2465 2615 2705"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 480 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2200
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2400 2545 2640 2005 2190 2320 2410 2330 2545 2700 2800 2420 2640 2800 2905"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 380 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2400
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2400 2545 2640 2005 2190 2320 2410 2330 2545 2700 2800 2420 2640 2800 2905"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 416 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2545
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2400 2545 2640 2005 2190 2320 2410 2330 2545 2700 2800 2420 2640 2800 2905"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 440 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2640
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2400 2545 2640 2005 2190 2320 2410 2330 2545 2700 2800 2420 2640 2800 2905"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 480 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2330
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2400 2545 2640 2005 2190 2320 2410 2330 2545 2700 2800 2420 2640 2800 2905"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 380 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2545
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2400 2545 2640 2005 2190 2320 2410 2330 2545 2700 2800 2420 2640 2800 2905"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 416 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2700
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2400 2545 2640 2005 2190 2320 2410 2330 2545 2700 2800 2420 2640 2800 2905"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 440 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-l70-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 L70",
  "key": "LSA512L70",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2800
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 L70 kVA 2200 2400 2545 2640 2005 2190 2320 2410 2330 2545 2700 2800 2420 2640 2800 2905"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 480 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2360
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2575 2730 2835 2150 2350 2490 2583 2500 2730 2895 3000 2595 2835 3005 3115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 380 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2575
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2575 2730 2835 2150 2350 2490 2583 2500 2730 2895 3000 2595 2835 3005 3115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 416 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2730
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2575 2730 2835 2150 2350 2490 2583 2500 2730 2895 3000 2595 2835 3005 3115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 440 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2835
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2575 2730 2835 2150 2350 2490 2583 2500 2730 2895 3000 2595 2835 3005 3115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 480 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2500
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2575 2730 2835 2150 2350 2490 2583 2500 2730 2895 3000 2595 2835 3005 3115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 380 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2730
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2575 2730 2835 2150 2350 2490 2583 2500 2730 2895 3000 2595 2835 3005 3115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 416 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2895
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2575 2730 2835 2150 2350 2490 2583 2500 2730 2895 3000 2595 2835 3005 3115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 440 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl90-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL90",
  "key": "LSA512VL90",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 3000
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL90 kVA 2360 2575 2730 2835 2150 2350 2490 2583 2500 2730 2895 3000 2595 2835 3005 3115"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 480 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-60-cont-h125-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2500
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2713 2870 3000 2280 2474 2617 2736 2650 2876 3042 3180 2750 2984 3157 3300"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 380 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-60-cont-h125-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2713
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2713 2870 3000 2280 2474 2617 2736 2650 2876 3042 3180 2750 2984 3157 3300"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 416 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-60-cont-h125-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 2870
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2713 2870 3000 2280 2474 2617 2736 2650 2876 3042 3180 2750 2984 3157 3300"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 440 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-60-cont-h125-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "continuous",
   "ambient_c": 40,
   "insulation_rise": "H/125 K",
   "kva": 3000
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2713 2870 3000 2280 2474 2617 2736 2650 2876 3042 3180 2750 2984 3157 3300"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 1/4 (Continuous duty/40°C, H/125°K), 3 ph., hàng Y, điện áp 480 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-60-stby-h150-380",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 380,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2650
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2713 2870 3000 2280 2474 2617 2736 2650 2876 3042 3180 2750 2984 3157 3300"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 380 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-60-stby-h150-416",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 416,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 2876
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2713 2870 3000 2280 2474 2617 2736 2650 2876 3042 3180 2750 2984 3157 3300"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 416 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-60-stby-h150-440",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 440,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 3042
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2713 2870 3000 2280 2474 2617 2736 2650 2876 3042 3180 2750 2984 3157 3300"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 440 V (đối chiếu ảnh trang PDF)"
 },
 {
  "id": "ls-lsa512-vl95-60-stby-h150-480",
  "part": "alternator",
  "make": "Leroy-Somer",
  "model": "LSA 51.2 VL95",
  "key": "LSA512VL95",
  "field": "ratings",
  "value": {
   "voltage": 480,
   "connection": "Y",
   "phases": 3,
   "hz": 60,
   "duty": "standby",
   "ambient_c": 40,
   "insulation_rise": "H/150 K",
   "kva": 3180
  },
  "unit": null,
  "cond": null,
  "level": 2,
  "url": "https://abyaran.com/uploaded_files/AtPbv[DSw].pdf",
  "file": "sources/one-source/3.md",
  "accessedAt": "2026-11-24",
  "quote": [
   "LSA 51.2 VL95 kVA 2500 2713 2870 3000 2280 2474 2617 2736 2650 2876 3042 3180 2750 2984 3157 3300"
  ],
  "condQuote": [
   "Ratings 60 Hz - 1800 R.P.M.",
   "Duty/T°C Continuous duty/40°C Continuous duty/40°C Stand-by/40°C Stand-by/27°C",
   "Class/T°K H/125°K F/105°K H/150°K H/163°K",
   "Phase 3 ph. 3 ph. 3 ph. 3 ph.",
   "Y 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V 380V 416V 440V 480V"
  ],
  "makerChecked": [
   {
    "supplierId": "leroy-somer-fuzhou",
    "n": [
     1001,
     1002,
     1003,
     1004,
     1005,
     1006,
     1007,
     1008,
     1009,
     1010,
     1011,
     1012,
     1013,
     1014,
     1015,
     1016,
     1017,
     1018,
     1019,
     1020,
     1021,
     1022,
     6003,
     6004
    ],
    "note": "không tờ nào của hồ sơ ghi LSA 46.2 / 44.2 / 51.2 (có LSA 40, 42.3, 43.2, 44.3, 46.3, 47.2, 49.3, 50.2, 52.3, 53.2, 54.2, TAL); trang hãng đã gỡ tờ 3790 / 3820 (leroy-thieu lô 1–2, 24/11/2026)"
   }
  ],
  "addedBy": "phiên one-source-2",
  "note": "Cột nhóm 3/4 (Stand-by/40°C, H/150°K), 3 ph., hàng Y, điện áp 480 V (đối chiếu ảnh trang PDF)"
 }
]
