URL: https://www.abz-power.com/_files/ugd/56dfbf_62ea3b52bfe844749a93ea564e23d8c2.pdf?lang=en
Accessed: 2026-11-13

Power generation systems         almost  limitless  –

wherever needed.

ABZ Aggregate-Bau GmbH & Co. KG
Guten Tag  |            Welcome

ABZ Aggregate-Bau GmbH & Co. KG –

Ihre Lösung für elektrische Energie

Strom bedeutet Lebensqualität. Ob in der Trinkwasservers­ orgung, Medizintechnik, Tele-­

­komm­ u­nikation, Industrie oder im Transport – eine zuverlässige Stromerzeug­ ung sichert

elementare Bedürfnisse und modernen Komfort.

Als Hersteller von Stromerzeugungsanlagen sorgen wir für unabh­ än­gige S­ trom­versorgung,

wo immer sie gebraucht wird – flexibel, sicher und stabil.

Unsere Produkte aus hochwertigen Komponenten namhafter Hersteller bewähren sich

weltweit in den unterschiedlichsten Aus­führungen und Anwendungen. Mit langjähriger

Erfahrung, Spitzen-Know-how und erprob­ten Konzepten fertigen wir diesel- oder gas­

motorbetriebene Aggre­gate nach dem indivi­duellen Bedarf unserer Kunden.

Hier entsteht Qualität

1980 gegründet, befindet sich unser Firmensitz in Henstedt-Ulzburg, ca. 30 km nördlich

von Hamburg. Hier erfolgen gewissenhafte Fertigung und Montage auf 9000 qm. Die ver­

kehrsgünstige Nähe von Hafen und Flughafen ermöglicht eine unkomp­ lizierte Transport­

abwicklung in die ganze Welt – natürlich stets terming­ erecht.

2
ABZ Aggregate-Bau GmbH & Co. KG –

your Partner in power supply solutions

Electricity is synonymous with the quality of life. Reliable g­ eneration of electricity is indispensa­ ble

in providing for both, basic needs as well as modern comforts – w­ hether i­t is drinking water supply,

medical technology, telecommunications, industry or transp­ ortation.

As a manufacturer of power generator installations we prov­ ide independent power supply, wher­

ever it is required – with ­flexibility, reliability and stability.

Our high-value products have proved themselves all over the world – in the widest variety of

models and applications. Our many years of experience, top-class know-how and tried and tested

concepts enable us to manufacture diesel- or gas-driven units that exactly match the individual

requirements of our customers.

Synonymous with Quality

Founded in 1980, our main establishment is located in Henstedt-Ulzburg, around 30 km north

of Hamburg. Our production and assembly work is carried out here over an area of 9000 square

metres. The convenient ­proximity of ports and airports makes possible easy transportation all over

the world – always on time of course.

                                                                                                             3
Qualität und Service                                |                        Quality and Service

30 MW Dieselkraftwerk mit 16 Containeraggregaten für die Netzstabilisierung  30 MW diesel power plant consisting of 16 containerized generator sets

und Spitzenlastbetrieb.                                                      used for public grid stabilization and peak load operation.

Leistungsstarker Service                                                     Highly effective service

von Anfang an                                                                from the very beginning

Auch im Service haben wir unseren Kunden etwas zu                            We have something to offer our clients on the service front

bieten: Wir leisten weltweit Installationen, Schulungen,                     as well: We do installation and maintenance work, provide

Wartungen und selbstverständlich After-Sales-Betreuung.                      training and After-Sales support all over the world. The

Der ABZ-Komplettservice lässt keine Wünsche offen!                           ABZ complete service leaves nothing to be desired!

Unser Serviceangebot:                                                        Services offered:

n  Anlagenplanungen unter Verwendung von CAD                                 n  installation drawings with CAD

n  Installationen und Inbetriebnahmen, weltweit                              n  installation and commissioning, worldwide

n  Wartungen                                                                 n  maintenance

n  Schulungen für Bedienungs- und Wartungspersonal                           n  training for operating and maintenance personnel

n  24 / 7 Notdienst                                                          n  24 / 7 emergency service

n  vereinbarte Reaktionszeiten                                               n  agreed response times

n  Umbau von Anlagenteilen oder Kompaktanlagen                               n  plant equipment or package conversion

n  monatlicher Probelauf                                                     n  monthly test runs

   4
ABZ verfügt über eigene Prüfstände für Probeläufe unter Last und volle      ABZ has its own test stands for test runs under load and full functional

Funktionsprüfung der Aggregate – hier zu sehen: 3 x 3125 kVA mit MTU Motor  testing of the generator sets – to be seen here: 3 x 3125 kVA with MTU

20V4000 G63L. Ein Prüfprotokoll dokumentiert die Ergebnisse.                engine 20V4000 G63L. The results are documented in a test report.

Aggregate mit Abschlussprüfung                                              Rigorously tested generator sets

Erstklassige Produkte sind unsere Visitenkarte. Deswegen                    The hallmark of our company: First class products. For

erfolgt neben der Planung, Auslegung, Konstruktion und                      this reason, apart from planning, design, construction and

Herstellung auch die strenge Qualitätskontrolle direkt bei                  manufacture, we also have strict in-house quality control.

uns im Haus. Jede Maschine prüfen wir vor ihrer Ausliefe-                   We carefully test each machine before delivery on the

rung sorgfältig auf den werkseigenen Prüfständen. Um-                       in-house test stands. Comprehensive load tests and the

fangreiche Belastungstests und die annähernde Simulation                    near-actual simulation of later operating conditions ensure

der späteren Betriebsbedingungen gewährleisten perfekte                     perfect results. All ABZ generator sets satisfy international

Ergebnisse. Alle ABZ-Aggregate entsprechen internatio­                      standards such as ISO, DIN, VDE, BS, etc.

nalen Normen wie ISO, DIN, VDE, BS, etc.                                    We have been certified under DIN EN ISO 9001 in 1996 and

Seit 1996 sind wir nach DIN EN ISO 9001 zertifiziert und                    as a specialist firm as per §19 of the Water Managem­ ent

als Fachbetrieb nach §19 WHG berechtigt, Tankanlagen                        law (WHG), we are also entitled to install tank farms.

zu montieren.

                                                                                                                                                      5
Lösungen                |      Solutions

Volle Leistung für sicheren Strom

Unsere Produktpalette:

n  Diesel- oder gasangetriebene Stromerzeugungs­-           n  Fertigung in Abstimmung auf individuelle Kunden­

   aggre­gate ab einer Leistung von 50 kVA                     bedürfnisse

n  Nieder- und Mittelspannung                               n  Montage, Wartung und Service weltweit

n  ausgelegt für Dauer-, Notstrom-, Spitzenlast- oder       n  Offshore und Hybrid

   BHKW-Betrieb in vielfältigen Anwendungsbereichen

n  verfügbar als stationäre, mobile, fahrbare, in Schutz­­

   gehäuse oder Container installierte Einheiten

n  automatische Steuerungen und Schaltanlagen für

   ­Einzel- oder Parallelbetrieb sowie sämtliches Zubehör

   6
Full range of services for reliable power                supply

Our range of products:

n  diesel- or gas-driven generator units with a power    n  manufacture in accordance with individual client

   range of 50 kVA and larger                               ­requirements

n  low and medium voltage                                n  installation, maintenance and service worldwide

n  designed for continuous, emergency, peak load         n  offshore and hybrid

   or CHP operation in a variety of application areas

n  available as stationary or mobile units installed

   in a ­protective enclosure or containers

n  automatic control systems and switchboards for

   ­individual or parallel operation as well as all the

   ­necessary accessories

                                                                                                              7
Stationäre  Anlagen  |  Stationary Installations

                        Ein Sicherheitsnetz

                        für aktiven Gebäudeschutz

                        Ein ABZ-Diesel-Generator ist die intelligente Ergänzung

                        zum vorhandenen Netzanschluss – in kritischen Situat­io­

                        nen springt er einfach ein. Bei Stromausfall übernimmt der

                        Generator innerhalb von 10 bis 15 Sekunden automatisch

                        die Stromversorgung.

                        USV-Anlagen bieten einen unverzichtbaren Schutz gegen

                        unmittelbare Netzstörungen und damit verbundene Gefah­

                        ren, z. B. Datenv­ erlust. Bei Stromausfall überbrückt die

                        USV-Anlage unterbrechungsfrei bis das Dieselaggregat

                        die Stromversorgung, selbst für längere Zeit, übernimmt.

8
Safety network

for active building protection

An ABZ diesel generator is the intelligent supplement

to existing mains connections – it simply switches on

in critical situations. And if the power supply fails, the

generator automatically takes over the power supply

within 10 to 15 seconds.

Uninterrupted power supply units offer an indispensable

pro­tection against immediate mains interruptions and

the hazards associated with the same, e. g. loss of data.

When the power supply fails, the uninterrupted power

supply installation takes over the power supply until the

supply from the diesel generator arrives.

                                                            9
Containeranlagen                                 |  Container Installations

Hybrid-Kraftwerk im Insel-Dauerbetrieb mit       Hybrid power plant for continuous island mode

ökologischen Dual-Fuel-Motoren                   operation with ecologic dual fuel engines

Offshore Notstromanlage nach    DNV-Vorgabe      Sondercontainer nach Kundenvorgabe mit erweiterter

Offshore emergency back-up      unit as per DNV  Wartungszugänglichkeit

regulations                                      Special container unit as per customer requirement

                                                 with improved maintenance access

10
Kompaktanlagen sind stabil,                                 Compact installations are stable,

mobil und einsatzbereit                                     mobile and ready-to-use

Kraftpaket mit klarem Vorteil! Wir liefern Ihnen die ge-    Power package with distinct advantages! We provide

wünschte Stromerzeugungsanlage betriebsbereit in einen      you with the desired power generator installation, installed

Container montiert. Bestens geschützt ermöglicht dies       ready-to-use in a container. Since it is very well-protected,

einen unkomplizierten Transport und Standortwechsel.        transportation and changes of location are no problem

Die Anlage kann in kürzester Zeit ange­s­ chlossen werden   whatsoever. The installation can be connected and operat-

und in Betrieb gehen.                                       ed within the shortest possible time.

Die Kompaktanlagen installieren wir in modifizierte         We install the compact installations in modified standard

Stan­dard-ISO-Container. Selbstverständlich bieten wir      ISO containers. We can always provide a CSC-Badge for

bei Bedarf für den See­transport eine CSC-Plakette für den  sea transport for the modified containers if required.

modifizierten Container an.

                                                                                                                       11
Mobile Anlagen              |  Mobile                     Generator Installations

Unabhängige Stromversorgung                               Quickly provide independent power

überall schnell zur Stelle                                supply anywhere

Unsere Anhänger-Installationen machen es möglich:         With our trailer installations we can also provide

Prompte Stromversorgung, wo sie gerade gebraucht wird.    immediate power supply, no matter where required. We

Wir fertigen und montieren mobile Aggregate auf jede      manufacture mobile generator sets as single-a­ xle, tandem,

Art von Fahrgestell, das der Straßen­verkehrsordnung      multiple-axle trailers with turntable steering, semi-trailer

entspricht. Auf Wunsch übernehmen wir auch die TÜV-       or as self-propelling vehicle mounted on a truck chassis.

Abnahme des Anhängers.                                    Special enclosures protect the installation against dust

Spezielle Gehäuse schützen die Anlagen vor Staub und      and moisture and also generate lower sound emissions.

Feuchtigkeit und sorgen für geringe Schall­emissionen.    The weather and sound protective enclosure manufactured

Wetter- und Schalls­ chutzgehäuse fertigen wir ganz nach  according to the individual requirements of the client and

individuellem Kundenbedarf und Anforderung des Einsatz-   the conditions at the place of installation.

ortes.

                                                          Mobiles Aggregat auf Sattelauflieger montiert, 1440 kVA mit einem MTU-

                                                          Motor 12V4000 für einen Steinbruch in Finnland.

                                                          Mobile diesel generator set mounted on semi-trailer with MTU engine

                                                          type 12 V 4000 for a stone quarry in Finland.

12
Offshore-Anlagen                                |  Offshore Installations

Auf hoher See macht sich Qualität                           Quality pays off on the high seas

bezahlt

Zuverlässige Stromerzeugungsaggregate sind für die          Reliable power generating sets are fundamental for the

Offshore-Industrie existenziell. Unter erschwerten Umwelt-  offshore industry. Under difficult environmental conditions

bedingungen von Wind, Salz und hoher Luftfeuchtigkeit       of wind, salt and high humidity they provide the necessary

stellen sie auf Bohrinseln, Forschungsplattformen und       energy supply on drilling rigs, research platforms or for

Windenergie-Anlagen die notwendige Versorgungsenergie       wind turbines and serving as emergency power systems

bereit und schützen als Netzersatzanlagen vor kosten-       protect against cost-intensive downtimes in the event of a

intensiven Ausfallzeiten im Störfall.                       malfunction.

Als erfahrener Partner für industrielle und marine Anwen-   As an experienced partner for industrial and marine appli-

dungen bietet ABZ die Qualität, die auf hoher See erfor-    cations ABZ offers the quality required on the high seas:

derlich ist: robuste Aggregate mit langer Lebensdauer, die  sturdy designed generating sets with a long service life

eine sichere Stromversorgung gewährleisten. Abgestimmt      which ensure a secure power supply. Tuned to meet the

auf die kundenspezifischen Ansprüche der Offshore-An-       customer-specific requirements of the offshore applica-

wendung liefern wir unsere Anlagen in hochseetaugliche      tion, we deliver our systems installed in ocean-going and

und korrosionsgeschützte Container installiert gemäß        corrosion-resistant containers pursuant to international

internationaler Klassifizierungsanforderungen.              classification requirements.

Namentlich in Anlehnung an DNV-GL ST-0145, Offshore         Namely on basis of DNV-GL ST-0145, Offshore Substations

Substations und DNV-GL 2.7, Offshore Containers ein-        and DNV-GL 2.7, Offshore Containers accompanying with

hergehend mit DIN ISO 12944 sowie mit entsprechender        DIN ISO 12944 as well as relevant logging and certification.

Protokollierung und Zertifizierung.

                                                                                                                       13
Hybrid-Stromerzeugung                                       |  Hybrid Power Generation

Hybrid Smart Grid Solution

Eine flächendeckende Stromversorgung rückt weltweit            vollwertige Hybridsysteme zu realisieren. Seit 2017 werden

immer stärker in den Fokus der Gesellschaft – insbeson-        verschiedene Szenarien zu Netzbildung, Kombinationsöko-

dere unter ökonomischen und ökologischen Aspekten. Zur         nomie und Produktivität in Wetterabhängigkeit ausführlich

Stromversorgung abgelegener Dörfer oder Industrieanla-         getestet. Auf diese Weise kann eine möglichst exakte An-

gen werden zahlreiche Inselnetzsysteme über Dieselaggre-       passung der Anlage an die Anforderungen gewährleistet

gate betrieben. Diese bergen ein enormes Entwicklungs-         werden. 

potential für den Einsatz sogenannter „Smart Grids“.           Der Unterschied liegt in der Netzbildung der beiden Sys-

Vorhandene Inselnetze könnten zu „intelligenten“ Netzen        teme. Das Mild-Hybridsystem transferiert die Netzbildung

umfunktioniert werden, die verschiedene Energieerzeu-          auf stabile Energieerzeugungsanlagen (Generatoren), die

gungseinheiten je nach ihrer Verfügbarkeit kombinieren.        immer aktiv im Netz gehalten werden müssen. Die rege-

Hier ist eine Erweiterung durch regenerative Energiequel-      nerativen Quellen werden passiv zur Verbrauchssenkung

len zu betrachten, deren Einsatz jedoch eine Verfügbar-        ins Netz implementiert, wobei zwingend eine Regelung der

keitsanalyse erfordert.                                        Grundlast erfolgen muss. 

ABZ Aggregate-Bau hat in Zusammenarbeit mit der Uni-           Das vollwertige Hybridsystem erlaubt einen komplett emis-

versity of Applied Science Hamburg (HAW-Hamburg) im            sionsfreien Betrieb ohne Generatoren. Somit sind weitere

Rahmen einer wissenschaftlichen Arbeit die Potentiale          Ressourceneinsparungen möglich und Lärmemissionen in

aufgezeigt. Weiterführend wurden Simulationswerkzeuge          Schwachlastphasen (z. B. nachts) können verhindert wer-

für eine weltweite Analyse solcher Smart Grids entwickelt.     den. Die Generatoren werden zum passiven Mitglied des

Dabei werden unterschiedliche Energiequellen miteinander       Smart Grids, ohne dass es zu einer Netzinstabilität kommt. 

kombiniert und auf ihre ökonomischen und ökologischen          Darüber hinaus ergaben die Testläufe, dass selbst Anlagen

Vorteile hin überprüft (mögliche Kombination: s. Grafik).      mit kleiner Leistung, die unter Umständen als zu klein/teu-

Aufgrund der überzeugenden Vorteile eines intelligenten        er/ineffizient verworfen würden, bestimmten Verbrauchern

Inselnetzes wurde ein Testfeld für eine weitere Untersu-       eine sinnvolle Alternative bieten. Selbst bei als ungünstig

chung aufgebaut. Dabei war es den Technikern von ABZ           eingestuften Wetterbedingungen ist eine genauere Be-

wichtig, nicht nur ein Mild-Hybridsystem, sondern auch         trachtung durchaus lohnenswert.

14
                                                                                                 Distribution   of  work  in  the  selected  period

                                                                              45                                                             Energy storage

                                                                              40                                                             Load curve

                                                                                                                                             Photovoltaic work

                                                                                                                                             Power unit

                                                                              35

Photovoltaic  panels                                                          30

                                                                         kWh  25

                                                      Consumers               20

                                                                              15

                                                                 Wind         10

Storage                             Central  control             energy

battery                                                          plant

                                                                              5

                                                                              0

                                                                                  2880  2890     2900              2910       2920  2930             2940    2950

Diesel generator                                                                                                   Hourly schedule

                                                                                  Load  pattern  hybrid system

Ergebnis der Analysen:                                                            Result of the Analyses:

„Bei den durchgeführten Berechnungen sind die enormen                             „Calculations carried out have revealed enormous benefits

Vorteile hybrider Systeme gegenüber einer rein fossilen                           associated with hybrid systems compared to energy gener-

Energiebereitstellung aufgedeckt worden. Weitere Untersu-                         ation from purely fossil sources. Further studies to address

chungen zu den resultierenden Netzstabilitäten können auf                         the resulting grid stabilities can be built on the findings of

die Erkenntnisse der Thesis aufgebaut werden.“1                                   the thesis.“1

1  Hybrid Offgrid Power Generation (2016), N. Beckmann, S. 142                   1  Hybrid Offgrid Power Generation (2016), N. Beckmann, S. 142

   Text: N. Beckmann, S. Krämer                                                      Text: N. Beckmann, S. Krämer

Hybrid Smart Grid Solution

Nationwide secure and comprehensive power supply is                           different scenarios are being tested involving grid archi-

becoming increasingly important worldwide – especially                        tecture, economy of the combinations and productivity

under economic and ecological aspects. Numerous diesel                        depending on the weather. This guarantees that a system

generated off-grid systems supply remote villages or                          is tailored as precisely as possible to the requirements.

industrial facilities with power. This harbours an enormous                   The difference lies in the grid architecture of the two

development potential for the use of so-called “Smart                         systems. The mild hybrid system transfers the formation

Grids”.                                                                       of a grid to a stable power generation system that contin-

Existing off-grid systems could easily become “intelligent”                   uously must be held active in the grid. The regenerative

grids, combining different types of power generation units                    systems are passively implemented in the grid to reduce

to their availability. An expansion using renewable energy                    grid consumption. In this case it is essential to regulate the

systems needs to be contemplated, whereas its use                             base load.

requires an availability analysis.                                            The full-scale hybrid system allows a completely emis-

ABZ Aggregate-Bau GmbH & Co. KG in collaboration                              sion-free operation without using generators. This enables

with the University of Applied Sciences Hamburg (HAW                          further resource savings and noise emissions during low

Hamburg) focussed on a scientific work to demonstrate                         load phases (e.g. at night). The generator units become

potential opportunities. In addition, simulation tools were                   passive members of the smart grid without network insta-

developed for a global analysis of such smart grids. Dif-                     bility.

ferent energy sources are combined with each other in the                     In addition the internal test runs showed, that even small

process and combined with their economic and ecological                       capacity systems which have been discarded before as

advantages (possible combination: see diagram).                               being seemingly too small, too expensive or inefficient, to

Due to the convincing advantages of a smart grid a test                       certain consumers can be a sensible alternative. Even in

field has been set up to carry out further investigations.                    the view of unfavourable weather conditions it is worth-

It was particularly important for the ABZ technicians not                     while to take a closer look.

only to realise a so called mild hybrid system, but also to

implement fully-fledged hybrid systems. Since spring 2017

                                                                                                                                                           15
                                                                                                                                              A                                                                                earthing resistance                 <1  ohm

                                                                                                                                                                                                                               earthing isolator

                                                                                           equipotential bonding                          equipotential bonding                                            equipotential       bonding                                                      equipotential bonding                                                             equipotential bonding                                                                     equipotential bonding                        equipotential bonding       equipotential b

                                                                                           conductor                                      conductor                                                        conductor                                                                        conductor                                                                         conductor                                                                                 conductor                                    conductor                   conductor

                         Planung                                                                 |                Engineering

                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     DN 80

                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     DN 65

                         spare

                                            equipotential bonding                          equipotential bonding                          equipotential bonding                                            equipotential bonding                                                            equipotential bonding                                                             equipotential bonding                                                                     equipotential bonding                        equipotential bonding  equipotential   bo

                                            conductor                                      conductor                                      conductor                                                        conductor                                                                        conductor                                                                         conductor                                                                                 conductor                                    conductor              conductor

                                      750                   3750               750                          3750                     750                   3750                            750                                 3750                                      750                                 3750                                            750                                                    3750                                  750                             3750                  750                   3750  750  1150

12000

dation   earthing  steel min.30x3,5mm

                                       1000 1200                                                                                                                                                                                                                                            2 Pipes DN100                                                                               2 Pipes DN100                                                                                                                                            1000
                                            2 Pipes DN100                                        2 Pipes DN100                            2 Pipes DN100                                                             2 Pipes DN100                                                                                                                                                                                                                                       2 Pipes DN100                                2 Pipes DN100

                                      950

                                                                                                      Pipe DN200                                                                                           Pipe DN200                                                                                                                          Pipe DN200

                                                                                                                                                                                                                                                                                                                                                                                                                       Pipe DN200                                                                                    Pipe  DN200

                                                                         Pipe  DN200                                 2 Pipes DN100                                                                                                                                                                                                                           2 Pipes DN100

                                                                                                                                                          Pipe DN200                                                                                               Pipe DN200                                                                                                                                                                                           Pipe       DN200

                                250

                   1400         1400

                                                                                           1000                                                                                                                                                                                                                                                                                         each with                   2  x pipe bows             45°

                                                                                                                                                                                                                                                                                                                                                             USV+Control                                                        5500                                    450

                                                                                                 Transformer 630kVA                                                                                                                                                                                                                                                           -panell

                                                                                                      415V/50Hz                      low voltage                                                                                                                                                                                                                                                                                                                                                    2500

   2740                         2500                                                                                                 -panell                                                                                                                                                                                                        2 Pipes DN100

                                                            2500                                                                                     4500                                                                                                                                   equipotential bonding

                                                                                                                     each with 2 x pipe bows 45°                                                                                                                                            conductor

                                                                                                      11kV        equipotential bonding                   630kVAT1 out-field 1  Gen-Set 1  out-field 2 out-field 3  Gen-Set 2  out-field 4 out-field 5  Gen-Set 3  out-field 6 out-field 7  Gen-Set 4 out-field 8 out-field 9 Gen-Set 5  out-field 10 out-field 11 Gen-Set 6  out-field 12 out-field 13  Gen-Set 7  out-field 14 out-field 15  Gen-Set 8  out-field 16

                                                                                                      3600        conductor 1800                     400         1950                      1950                                1950                                1950                                1950                                    1950  520                                1950                              1950                            900                             equipotential busbar

                                                                                           E-B                                                                                                                                                                                              16900                                                                                                                                                                       E-B

                                                                                                            equipotential busbar          AC                                                                                                                       earthing isolator                                                                                                                                                                                    AC

                                            1200                                                                                                                                                           earthing electrode with

                                                                                                                                                                                                           earthing resistance <1 ohm

                                                                   2600                                     5500

                                      9000                                                                                                    A                                                                                                         24500                                                                                                                                                                                                                                                                   9000

                                                                                                                                                                                                                                                                                                                                                                                                                          30°                             30°                                                                                               P

                         Technischweatheerprotesction Know-how für alle                                                                                                                                                                                                Technweiatcherproatectionl know-how for every demand
                                                                                                                                                                                                                                                                                                                                                                                                         wind direction
e                        Anforde14r00ungen

one                                                                            air outlet                                                                                                                                      air leading panell

                                                                                                                     exhaust silencer                                                                                                                                                            2008                                    air inlet

h gravel                 Für maßgeschneeixdhausetgasrte Kundenlösunegxpaensionntankleisten wir immer                                                                                                                                                                   For tailor-made customer solutions we always make a

ound                     ganze Arbeit. Dazu zählen selbstverständlich auch alle                                                                                                                                                                                        good joabircondoitionf it. Of course, this also includes all preceding

                                                                                                                                                                                                           Generator                                                                        low voltage                                                      1400
                                                                                                                                                                                                                                                                                            distribution                                             HV switch gear
                         vorausgehenden und begleitenden Ingenieurleistungen, forforkliftsupport4500                                                                                                                                                                   and accompansctoemeyprinargt.inbusbgar engineering services which require a
                                                                                                                                                                                                           control panel

                                                                                                                                                                                                                                                                                                       for forklift support                                                   compart.                                    SECTION A - A

                                                                         3000                                                                                                   AvK                                                                                      2800                                                                        switch
                         die ein perfektes Ergebnis erfwoallorpendingert.                                                                                                                                                                                              perfect resu23l0t0.
                                                                                                                                                                                                                                                                                                                                                     compartment

                                horizontal radiator cooler                                                        for cooling water                                                                                                                                      600                450

                                                                                                                  W=800 H=400                                                                                                                                                                                                                        connection room

                         So übernehmen wir für unsere Kunden das Auscablleeshafgt en von                                                                                                                                                                2500                                                 2500
                                                                                                                                                                                                                                                                       Thus for our customers we deal with the layout of individ-
                                                                                                                                                                                                           800
                                                                                                                                                                                           radius >=600mm                                                                                                                                            10c0a0ble duct

                         einzelnen                          Diesel-/Gasaggregaten,                                                   von      Gesamtsystemen                                                                   cable pipe DN 200                       ual                  diesel/gas                                               generating radius>=600mm                                             sets,                           complete                              systems              in         diesel/
                                                                                                                                                                                                                                                                                                                                                                                        cable pipe DN 200

                   in foundation Diesel-/Gaskraftwerken und Hybridanlagen so100w0 ie von                                                                                                                                                                               gas-fired                             power plants and                                                                                                   hybrid                                  plants                  as  well             as         rebuilt
                                                                                                                                                                                                                                                                                                                                                             1000                       foundation

                                                                                                                                                                       12000                                                                                                                                                             4500

                         um- oder neugebauten Container- und Gebäudesystemen.                                                                                                                                                                                          or newly built container and building systems. We plan

                         Nach Emissionsanforderungen planen wir Abgasnachbe-                                                                                                                                                                                           exhaust aftertreatment systems according to emission re-

                                                                                                                                                                       earthing electrode with
                         handlungssysteme in Alt- und Neuanlagen oedartehingrreseistanncte<w1ohimckeln                                                                                                                                                                 quirements in old and new plants or develop new concepts
                                                                                                                                                                       - 30m under ground level

                         neue Konzepte nach elektrotechnischen Maßgaben, die auf                                                                                                                                                                                       according to electrotechnical requirements matching the

                         die funktionalen, räumlichen und Umgebungsbedingungen                                                                                                                                                                                         functional, spatial and environmental conditions.

                         abgestimmt sind.                                                                                                                                                                                                                              Also suitable for conversion, implementation or develop-

                         Auch für den Umbau, die Umsetzung oder Entwicklung                                                                                                                                                                                            ment of container systems, for steel and special construc-

                         von Containeranlagen, für Stahl- und Sonderbauten leisten                                                                                                                                                                                     tions our engineers provide reliable planning including

                         unsere Ingenieure die zuverlässige Planung inklusive                                                                                                                                                                                          2D/3D drawings.

                         2D/3D-Zeichnungen.

                                16
Montage            |     Packaging

Qualität bis ins Detail                                  Quality down to the last detail

Kantbank, Schere, Klinkmaschine und Hebezeuge bis 50     Edge bench, sheet shears, latching machine and hoists up

Tonnen – für Maschinen- oder Sondermaschinenbau ist      to 50 tons capacity - for machine construction or special

unsere Montagehalle bestens gerüstet. Hier entstehen     unit construction our assembly hall is well equipped. Here

Anlagen nach individuellem Kundenwunsch, die wir auch    we create systems acc. individual customer requirements

mit beigestellten Komponenten montieren.                 which we also complete using customer supplied compo-

Ganz auf den Betriebsbereich der Anlagen abgestimmt,     nents.

montieren wir mit höchster Sorgfalt alle erforderlichen  Completely adapted to the operating range of the systems,

Module. Zum Beispiel Anhänger- bzw. Gehäuseaufbauten     we assemble all necessary components with the utmost

mit Schutz-/Schalldämmmaterialien, Containeranlagen für  care. For example trailer or housing superstructures with

mobile Anwendungen oder Module zur Wasseraufberei-       protective/soundproofing materials, container systems for

tung.                                                    mobile applications or modules for water treatment.

Als Fachbetrieb sind wir qualifiziert, Moduleinheiten    As a specialist company, we are qualified to on site craft

im Sonder- und Maschinenbau vor Ort zu fertigen. Dabei   special and mechanical construction module units.

leisten wir Schweißkonstruktionen nach DIN 3834-4 und    Thereby we provide welded constructions according to

bieten Korrosionsschutzaufbau nach DIN ISO 12944.        DIN 3834-4 and offer corrosion protection according to

Darüber hinaus führen wir Werksprobeläufe für Motoren-   DIN ISO 12944. In addition, we carry out factory test runs

hersteller durch.                                        for engine manufacturers.

                                                                                                                     17
Container

Individuelle Containerlösungen                             Individual container solutions

für jeden Bedarf                                           for every need

So zahlreich wie ihre Einsatzmöglichkeiten sind unsere     As numerous as their possible applications are our

Lösungen für Container. Den Umbau und die Modifikation     solutions for containers. We provide conversion and

von Standardcontainern leisten wir für mobile und statio-  modification of standard containers for mobile and

näre Anwendungen in folgenden Bereichen:                   residential applications in the following areas:

n  Kompressoren                                            n  compressors

n  Wasseraufbereitung                                      n  water treatment

n  Aggregatebau                                            n  generating set construction

n  Schaltanlagenbau                                        n  switchgear construction

n  USV-Container                                           n  UPS container

n  Batteriecontainer                                       n  battery container

n  Anlagenbau                                              n  plant engineering

n  Sondermaschinenbau                                      n  special mechanical engineering

n  Stahl- und Rohrleitungsbau                              n  steel and pipeline construction

n  CSC-Abnahme                                             n  CSC approval

Je nach Anforderung erhalten die Ausführungen spezielle    Depending on the requirements, the designs are supplied

Innen-/Außen-Isolierungen nach Brandschutzvorgaben und     with special inside/outside insulation in accordance with

eine RAL-Lackierung nach DIN ISO 12944 mit Prüfung und     fire protection specifications and a RAL coating finish

Zeugnis. Bei Bedarf erfolgt die Auslegung nach Gewichts-   according to DIN ISO 12944. If required, construction is

begrenzung.                                                made in accordance with weight limitation.

   18
ABZ Aggregate-BauGmbH       &  Co.  KG

Gutenbergstraße 11

24558 Henstedt-Ulzburg

Germany

Tel.: +49 4193 9036-0

Fax: +49 4193 93473

E-Mail: info@abz-power.com

www.abz-power.com

