URL: http://www.acepow.net/sale-13506580-200kva-160kw-residential-standby-diesel-generator-fawde-diesel-generator.html
Accessed: 2026-10-29

200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Standby Diesel Generator 200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | 1500 RPM Residential Diesel Backup Generator
| | 72KVA 3 Phase Standby Generator
| | 800KW Standby Diesel Generator
I'm Online Chat Now
>
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
| | |
Large Image :
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | APF-200
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Output Type: | AC Three Phase/ Single Phase | Control Panel: | Deepsea / ComAp / Harsen / Smartgen 6110
| Engine: | Fawde | Type: | Standby Diesel Generator
| Rated Power: | 160KW/200KVA | Alternator: | Stamford/Leroy Somer/Marathon
| Configuration 1: | Base Fuel Tank | Configuration 2: | Water Separator Fuel Prefilter
| Configuration 3: | Fuel Tank Drain | Configuration 4: | Fuel Level Control Panel
| High Light: | 160KW Residential Standby Diesel Generator , 200KVA Residential Standby Diesel Generator , fawde diesel generator
Residential Standby Diesel Generator 200kva 160kw Fawde Diesel Electric Generator Three Phase Or Single Phase
Features :
1) Brand-new engine,w/start motor.
2) Brushless alternator,single bearing,flange connection,IP23,H insulation class,with AVR.
3) Auto control panel with LCD display.
4) Engine mounted battery-charging alternator,Genset with battery charge of main supply.
5) Circuit Breaker , Exhaust Silencer.
6) Copper Radiator for 40&ordm;C ambient temperature and double-deck cooling , with fan guard and front guard.
7) Anti-vibration pads fixed between engine / alternator and base frame to ensure the compete genset running stable.
8) Skid-mounted bottom 8 hours fuel tank.
9) Extemal recessed emergency stop button for extra safety.
10) Optional: Soundproof , ATS(automatic transfer switch) , AMF panel , Trailer , Parallel system.
Control System
* Control, monitor and protect the Generator Set including :
* High water temperature
* Low oil pressure
* Over and under speed
* Over current
* Under/Over generator voltage
* Start and stop failure
* Low and high battery voltage
* Charge fail
* Emergency stop
| Output Ratings
| Generating Set Model | Prime | Standby
| APX-200 | 200KVA/160KW | 220KVA/176KW
| Generating Set Model | Length (L) mm | Width (W) mm | Height (H) mm | Net kg (lb) | Gross kg (lb)
| APX-200 | 2800 | 1100 | 1600 | 1910 | 1990
| APXS-200 | 3350 | 1300 | 1850 | 2510 | 2590
| Dry = With Lube Oil Wet = With Lube Oil and Coolant
| Ratings and Performance Data
| Engine Brand | Fawde
| Engine Model | CA6DL2-27D
| Alternator Brand | Stamford
| Alternator Model | UC274H / UCI274H
| Control System | Smartgen HGM6120N
| Circuit Breaker Type | /
| Frequency / Phase | 50Hz/ Three phase
| Engine Speed ( RPM) | 1500Rpm
| Fuel Tank Capacity (L) | 460
| Fuel Consumption rate (g/kW.h) | 195
| Model Type | Open / Silent
| Standard Package | Plywood case/ Plastic
| Noise Level@7m (dBA) | 70
| Generator set Manufacture | Acepow
| Oil Consummption (L/h) | 0.06
| Volatage (V) | 220/230/240
| Silencer Noise Reduction (dBA) | 10-20
| Engine Technical Data
| Engine Model | CA6DL2-27D
| Engine Brand | Fawde
| Number of Cylinders | 6
| Cylinders Arrangerment | Vertical in-line
| Bore/Stroke (mm) | 112/145
| Speed (RPM) | 1500
| Displacement (L) | 8.57
| Compression Ratio | 17.5:1
| Aspiration | turbo & inter cooler
| Starting method | Electric motor start
| Type | in line 6-Cylinder,four-stroke
| Prime power (without fan)(kw) | 205
| Standby Power (without fan)(kw) | 226
| Prime power (g/kw.h) | 200
| Standby Power (g/kw.h) | 200
| Governing Type | Electronic
FAQ:
1. What's your power range of diesel generators?
We can offer diesel generators range from 10kva~2000kva.
2. What's your delivery time?
15-30 days after deposit received.
3.What's your payment?
1). 30% T/T deposit advance, the balance paid against the copy of BL.
2). 100% Irrevocable LC at sight.
4. What's your warranty?
One year or 1500 hours which comes first.
5. What's your MOQ?
We accept the MOQ is 1 set.
6. What’s the frequency and voltage of diesel generators?
Voltage Available: 50Hz: 380-400-415V/220-230-240V;
60Hz: 220-380-416-440-480V/110-208-220-240V
Any special voltage is also available as client’s request
Prime Power: comply with GB/T2820-97(eqv.ISO8528). Genset can run unlimitedly under certain power range. One hour 10% over load in every 12 running hours is allowed;
Standby Power: standby power is the limit value of maximum output for emergency use. It is off-oil power, overloading is prohibited
7. Can the generators be customized?
Yes. Our generators can be customized depending on customer's detailed requirements. We can supply generators for rental business, home use, inudstrial projects, army projects, power station, etc. The generators we supply is suitable for indoor and outdoor use, lower and high temperature environment.
Tag:
1500 RPM Standby Diesel Generator ,
60Hz Standby Diesel Generator ,
500 KVA Backup Diesel Generator Commercial
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
a>
Send your inquiry directly to us
( 0 / 3000)
Other Products
63 KVA Water Cooled Standby Diesel Generator , 3 Phase Standby Generator
Output type: AC Three Phase/ single phase
Control panel: Deepsea / ComAp / Harsen / Smartgen 6110
Engine: Fawde
Type: standby diesel generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
Output type: AC Three Phase/ single phase
Control panel: Deepsea / ComAp / Harsen / Smartgen 6110
Type: standby diesel generator
Rated power: 80KW/100KVA
94KVA 75KW Diesel Backup Generator , Electric Start Diesel Generator
Output type: AC Three Phase/ single phase
Control panel: Deepsea / ComAp / Harsen / Smartgen 6110
Type: standby diesel generator
Rated power: 75KW/94KVA
Silent 1500 RPM Standby Diesel Generator , 10KW Silent Diesel Generator
Engine: Yunnei
type: standby diesel generator
Engine Model: YN38GBZ
Power range: 10KW -65KW
4 Cylinders 50KVA Sound Proof Diesel Generator
Engine: Yunnei
type: standby diesel generator
Engine Model: YN36GB YN38GBZ
Engine cylinder: 4L
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
