URL: http://www.acepow.net/sale-13504347-30kw-canopy-diesel-generator-water-cooled-diesel-generator-set.html
Accessed: 2026-11-13

30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Canopy Diesel Generator 30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | Silent Diesel Generator
| | 20KW Diesel Home Standby Generator
| | 25KVA Canopy Diesel Generator
I'm Online Chat Now
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
| | | |
Large Image :
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | APW-40
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Output Type: | 3 Phase, 1 Phase | Type: | Open Frame,4-stroke,vertical
| Warranty: | 12 Months/1000 Hours | Cooling Method: | Water Cooled
| Control Panel: | Smartgen 6120 | Key Selling Points: | Easy To Operate,Automatic,Energy Saving
| Options: | ABB Breaker | Genset Power: | 40kva/ 30kw
| Base Fuel Tank: | 75L | Packing: | Plywood Case
| High Light: | 40kva Canopy Diesel Generator , 30KW Canopy Diesel Generator , 60HZ water cooled diesel generator set
China Diesel Generator Canopy Diesel Generator 40kva 30kw Ricardo Engine K4100ds Water Cooled Power Genset
Features :
RICARDO engine
STAMFORD Alternator,Class H
Genset Canopy IP44 protection,Control panel IP56 protection
Control module Smartgen HGM6120N /DSE3110
50℃ radiator
Fire extinguisher
Oil pump on the engine
ATS receptacle
Lockable battery isolator switch
Powder coated canopy
Integrated wiring design
High water temperature protection
Steel base frame with forkslots
Big daily fuel tank
OUR GENERATOR ADVANTAGE :
Steady and reliable Performance, Convenient Service
Low consumption, Perfect Maneuverability
Easy Installation and Maintenance
Wide Application
| Output Ratings
| Generating Set Model | Prime | Standby
| APW-30 | 40kVA/32kW | 44kVA/35kW
| Generating Set Model | Length (L) mm | Width (W) mm | Height (H) mm | Net kg (lb) | Gross kg (lb)
| APW-40 | 1750 | 750 | 1150 | 690 | 740
| APWS-40 | 2250 | 930 | 1150 | 880 | 930
| Ratings and Performance Data
| Engine Brand | Ricardo
| Engine Model | N4105DS-38
| Alternator Brand | Stamford
| Alternator Model | BC184J / S1L2-R1
| Control System | Smartgen HGM6120N
| Circuit Breaker Type | /
| Frequency / Phase | 50Hz/ 60HZ Single or three phase
| Engine Speed ( RPM) | 1500Rpm/ 1800Rpm
| Fuel Tank Capacity (L) | 80
| Fuel Consumption rate (g/kW.h) | 230
| Model Type | Open / Silent / mobile
| Standard Package | Plywood case/ Plastic
| Noise Level@7m (dBA) | 70
| Generator set Manufacture | Acepow
| Oil Consummption (L/h) | 1.08
| Volatage (V) |
| Silencer Noise Reduction (dBA) |
| Engine Technical Data
| Engine Model | K4100ZDS
| Engine Brand | Ricardo
| Number of Cylinders | 4
| Cylinders Arrangerment | Vertical in-line
| Bore/Stroke (mm) | 100/115
| Speed (RPM) | 1500
| Displacement (L) | 3.61
| Compression Ratio | 19:1
| Aspiration | turbo
| Starting method | Electric motor start
| Lubrication System
| Maximum Oil Temp.(°C) | 105
| Oil capacity(L) | 13
| Lubricating method | Pressure lubrication
| Oil pressure (Mpa) | 0.2-0.4
| Oil pressure at idle speed (Mpa) | ≥0.10
| Oil consumption rate (g/kW.h) | ≤2.04
FAQ :
1. What's your power range of diesel generators?
We can offer diesel generators range from 10kva~2000kva.
2. What's your delivery time?
15-30 days after deposit received.
3. What's your payment?
1). 30% T/T deposit advance, the balance paid against the copy of BL.
2). 100% Irrevocable LC at sight.
4. What's your warranty?
One year or 1500 hours which comes first.
5. What's your MOQ?
We accept the MOQ is 1 set.
6. Can the generators be customized?
Yes. Our generators can be customized depending on customer's detailed requirements. We can supply generators for rental business, home use, inudstrial projects, army projects, power station, etc. The generators we supply is suitable for indoor and outdoor use, lower and high temperature environment.
Tag:
20KVA Canopy Diesel Generator ,
380V Canopy Diesel Generator ,
15KW Canopy Diesel Generator
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
Send your inquiry directly to us
( 0 / 3000)
Other Products
25KVA 400V Canopy Diesel Generator , Electric Start Diesel Generator
Genset Frequency: 50HZ 60HZ
Genset Speed: 1500 rpm / 1800 rpm
Genset Rated voltage: 400/230V,220/380V
Genset Control panel: Deepsea DSE6120
40KW 50KVA Commercial Diesel Generators , Silent Running Diesel Generators
Genset Frequency: 50HZ 60HZ
Genset Speed: 1500RMP
Genset Rated voltage: 400/230V,220/380V
Controller brand: Deepsea / ComAp / Harsen / Smartgen
Four Stroke 30KVA 24KW Canopy Diesel Generator
Genset Engine: Jiangxi Isuzu
Product Name: Canopy Diesel Generator
Engine Model: JE493ZDB-04
Alternator: 100% copper
R6105ZLDS 100KVA 400 Volt Diesel Engine Generator Set
Frequency: 50HZ
Speed: 1500RMP
Rated voltage: 400/230V,220/380V
Output type: AC Three Phase/ single phase
3 Phase 40KVA 230V Canopy Diesel Generator
Genset Engine: Jiangxi Isuzu
Product Name: Canopy Diesel Generator
Engine Model: JE493DB-15
Frequency: 50 Hz or 60 Hz frequency option
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
