URL: http://www.acepow.net/sale-13504364-r6105zlds-100kva-400-volt-diesel-engine-generator-set.html
Accessed: 2026-10-29

R6105ZLDS 100KVA 400 Volt Diesel Engine Generator Set
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Canopy Diesel Generator R6105ZLDS 100KVA 400 Volt Diesel Engine Generator Set
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | Silent Diesel Generator
| | 20KW Diesel Home Standby Generator
| | 25KVA Canopy Diesel Generator
I'm Online Chat Now
R6105ZLDS 100KVA 400 Volt Diesel Engine Generator Set
| | |
Large Image :
R6105ZLDS 100KVA 400 Volt Diesel Engine Generator Set
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | APW-100
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Frequency: | 50HZ | Speed: | 1500RMP
| Rated Voltage: | 400/230V,220/380V | Output Type: | AC Three Phase/ Single Phase
| Warranty Period: | 1 Year | Cooling Method: | Water Cooled
| Options: | Automatic Transfer Switch | Type2: | Soundproof Generator
| Type: | Canopy Diesel Generator | Product Name: | Standby Home Super Silent Diesel Generator
| High Light: | 400v Diesel Engine Generator Set , R6105ZLDS Diesel Engine Generator Set , 100KVA genset diesel generator
Rental Power Canopy Diesel Generator 100kva 80kw 50hz 60hz Ricardo R6105zlds Diesel Generating Set
Engine Brand:
Alternator Brand: Stamford, Leroy Somer, Chinese Stamford for options
Controller: SmartGen, Deepsea, ComAp for options
Fuel tank: Big fuel tank for 8 hours continuous working, 12/ 24/ 48 hours built in or external fuel tank Optional
DESIGN: Canopy and open type for options
Certificate: CE SASO
Condition: Brand New
OUR GENERATOR ADVANTAGE:
Manufacturer from Fujian, China
Professional produce and inspect team more than 10 years experience
100% test on idle load,fully load and 10% overload before shipment
ISO9001 quality control system and CE certification.
1 year guarantee
Customerization supported
Main product and power range
1. Diesel generator 5-2500KVA
2. AC alternator 2-2500KVA
| Output Ratings
| Generating Set Model | Prime | Standby
| APW-100 | 100kVA/80kW | 110kVA/88kW
| Ratings and Performance Data
| Engine Brand | Ricardo
| Engine Model | R6105ZLDS
| Alternator Brand | Stamford
| Alternator Model | UC274C / UCI274C
| Control System | Smartgen HGM6120N
| Circuit Breaker Type | /
| Frequency / Phase | 50Hz/ Three phase
| Engine Speed ( RPM) | 1500Rpm
| Fuel Tank Capacity (L) | 260
| Fuel Consumption rate (g/kW.h) | ≤231
| Volatage (V) | 220/230/240
| Silencer Noise Reduction (dBA) | 10-20
| Engine Technical Data
| Engine Model | R6105ZLDS
| Engine Brand | Ricardo
| Type | Water cooling,in line,four-stroke,wet liner and direct injection
| Rated output (kw) | 100
| Prime power (g/kw.h) | 228
| Standby Power (g/kw.h) | 232
| Governing Type | Mech / Electric
| Fuel System
| Fuel Tank | Steel
| Fuel Tank Capacity (L) | 260
| Fuel tank type | Bottom
| Recommended Fuel Type | 0# or ASTM2
| Injection System | BYC A Direct injection
| Fuel Consumption:
| APW-100 | 100% Load | 90% Load | 70% Load | 50% Load | 20% Load
| g/kw.h | 228 | 230 | 238 | 240 | 330
FAQ:
1. What's your power range of diesel generators?
We can offer diesel generators range from 10kva~2000kva.
2. What's your delivery time?
15-30 days after deposit received.
3. What's your payment?
1). 30% T/T deposit advance, the balance paid against the copy of BL.
2). 100% Irrevocable LC at sight.
4. What's your warranty?
One year or 1500 hours which comes first.
5. What's your MOQ?
We accept the MOQ is 1 set.
6. What’s the frequency and voltage of diesel generators?
Voltage Available: 50Hz: 380-400-415V/220-230-240V;
60Hz: 220-380-416-440-480V/110-208-220-240V
Any special voltage is also available as client’s request
Prime Power: comply with GB/T2820-97(eqv.ISO8528). Genset can run unlimitedly under certain power range. One hour 10% over load in every 12 running hours is allowed;
Standby Power: standby power is the limit value of maximum output for emergency use. It is off-oil power, overloading is prohibited
7. Can the generators be customized?
Yes. Our generators can be customized depending on customer's detailed requirements. We can supply generators for rental business, home use, inudstrial projects, army projects, power station, etc. The generators we supply is suitable for indoor and outdoor use, lower and high temperature environment.
Tag:
20KVA Canopy Diesel Generator ,
380V Canopy Diesel Generator ,
15KW Canopy Diesel Generator
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
Send your inquiry directly to us
( 0 / 3000)
Other Products
25KVA 400V Canopy Diesel Generator , Electric Start Diesel Generator
Genset Frequency: 50HZ 60HZ
Genset Speed: 1500 rpm / 1800 rpm
Genset Rated voltage: 400/230V,220/380V
Genset Control panel: Deepsea DSE6120
40KW 50KVA Commercial Diesel Generators , Silent Running Diesel Generators
Genset Frequency: 50HZ 60HZ
Genset Speed: 1500RMP
Genset Rated voltage: 400/230V,220/380V
Controller brand: Deepsea / ComAp / Harsen / Smartgen
Four Stroke 30KVA 24KW Canopy Diesel Generator
Genset Engine: Jiangxi Isuzu
Product Name: Canopy Diesel Generator
Engine Model: JE493ZDB-04
Alternator: 100% copper
3 Phase 40KVA 230V Canopy Diesel Generator
Genset Engine: Jiangxi Isuzu
Product Name: Canopy Diesel Generator
Engine Model: JE493DB-15
Frequency: 50 Hz or 60 Hz frequency option
Vertical Single Phase Water Cooled Diesel Generator
Frequency: 50HZ
Rated voltage: 400/230V,220/380V
Output type: AC Three Phase/ single phase
Type: Open Frame,4-stroke,vertical
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
