URL: http://www.acepow.net/sale-13598304-brushless-ip23-10a-350kw-silent-automatic-generator.html
Accessed: 2026-10-29

Brushless IP23 10A 350KW Silent Automatic Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Silent Diesel Generator Brushless IP23 10A 350KW Silent Automatic Generator
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | 50KW Silent Diesel Generator
| | 1800 RPM Water Cooled Diesel Generator
| | 150KVA Fawde Diesel Generator
I'm Online Chat Now
Brushless IP23 10A 350KW Silent Automatic Generator
| | |
Large Image :
Brushless IP23 10A 350KW Silent Automatic Generator
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | APWC-300
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Product Name: | Silent Diesel Generator | Engine Brand: | Weichai WP13D385E200
| Engine Model: | WP13D385E200 | Alternator: | Brushless, IP23
| Usage: | Industrial | Options: | OEM
| High Light: | 350KW Silent Automatic Generator , IP23 Silent Automatic Generator , 10A silent running generator
Chinese Engine Silent Diesel Generator Diesel Generators Prices Diesel Engine Weichai WP13D385E200
AUSTRALIA SPECIAL DESIGN ADVANTAGE:
1. IP66 Australia special socket, 3 & 1 phase, 10A, 20A, 32A;
2. Australian industrial water-proof plug 1 & 3 phase
3. Double layer drawout design base fuel tank, anti- fuel leaking
4. Famous brand COMAP AMF20 controller
5. Weichai type engine , Brushless alternator with 100% copper
6. Forklift foot with Sockets for easy handling
7. Double lifting rings, removable, easy maintenance
8. Equip Superior quality "VARTA" battery
9. Base Fuel tank 360 L.
10. Stainless Steel all Screws, Nuts, Bolts and Door Locks & Hinges, Anti -rust
Control System
DKG116
Manual and remote start
The DKG-116 is a low cost, comprehensive unit designed to start and stop a generating set both manually and remotely.
The unit is suitable for both gasoline and diesel gensets. The standard unit controls gasoline engines. Diesel engine control is selected with a wire jumper connection.
The manual control is made using RUN and STOP pushbuttons on the front panel. The remote control is made via REMOTE START input signal.
When the engine is running, the unit monitors fault conditions and shuts-down the engine automatically in the occurrence of an alarm.
FEATURES:
• Both Manual and remote control
• Generator protection
• Built in alarms and warnings
• Remote Start operation available
• True RMS measurements
• Tamper proof engine hours display
• Field adjustable parameters High current Fuel and
Crank outputs
• Optional auxiliary output
• Optional magnetic pickup input Digital inputs:4
• Survives cranking dropouts
• Sealed front panel
• Standard panel dimensions:96x48mm
• Plug-in connection system
| Model | 50Hz | | 3Phases/50Hz/ 400V/PF=0.8 | Engine | Engine
| Generating Sets | Acepow | Prime | Standby | Prime
| Prime Power (KW) | Prime Power (KVA) | Standby Power (KW) | Standby Power (KVA) | Alternator | KW | KW | KW
| APW-300 | 300 | 375 | 330 | 413 | HC434F | 304 | 334 | WP13D385E200 | 350
| APW-300 | 300 | 375 | 330 | 413 | HC434F | 304 | 334 | WP13D385E200 | 350
| APW-330 | 330 | 413 | 360 | 450 | HC534C | 360 | 396 | WP13D405E200 | 368
| APW-330 | 330 | 413 | 360 | 450 | HC534C | 360 | 396 | WP13D405E200 | 368
| APW-360 | 360 | 450 | 396 | 495 | HC534C | 360 | 396 | WP13D440E310 | 400
| APW-360 | 360 | 450 | 396 | 495 | HC534C | 360 | 396 | 6M26D447E200 | 406
| APW-400 | 400 | 500 | 440 | 550 | HC534D | 400 | 440 | 6M26D484E200 | 440
| APW-460 | 460 | 575 | 506 | 633 | HC534E | 480 | 528 | 6M33D572E200 | 520
| APW-520 | 520 | 650 | 580 | 725 | HC534FS | 536 | 590 | 6M33D633E200 | 575
| APW-540 | | | 600 | 750 | HC534G | 588 | 647 | 6M33D670E200 |
| APW-600 | 600 | 750 | 660 | 825 | LV634B | 600 | 660 | 12M26D748E200 | 680
| APW-640 | 640 | 800 | 704 | 880 | LV634C | 640 | 704 | 12M26D792E200 | 720
| APW-720 | 720 | 900 | 792 | 990 | LV634D | 728 | 801 | 12M26D902E200 | 820
| APW-800 | 800 | 1000 | 880 | 1100 | LV634D | 800 | 880 | 12M26D968E200 | 880
| APW-900 | 900 | 1125 | 990 | 1238 | LV634D | 904 | 994 | 12M33D1108E200 | 1007
| APW-1000 | 1000 | 1250 | 1100 | 1375 | LV634G | 1000 | 1100 | 12M33D1210E200 | 1100
| APW-1090 | | | 1200 | 1500 | PI734C | 1120 | 1232 | 12M33D1320E200 |
| APW-400 | 400 | 500 | 450 | 563 | HC534D | 400 | 440 | 6M33D506E310 | 460
| APW-470 | 470 | 588 | 520 | 650 | HC534E | 480 | 528 | 6M33D572E310 | 520
| APW-520 | 520 | 650 | 580 | 725 | HC534FS | 536 | 590 | 6M33D633E310 | 575
| APW-590 | | | 650 | 813 | LV634B | 600 | 660 | 6M33D725E310 |
| APW-600 | 600 | 750 | 660 | 825 | LV634B | 600 | 660 | 12M33D748E310 | 680
| APW-640 | 640 | 800 | 700 | 875 | LV634C | 640 | 704 | 12M33D792E310 | 720
| APW-720 | 720 | 900 | 800 | 1000 | LV634C | 728 | 801 | 12M33D902E310 | 820
| APW-800 | 800 | 1000 | 900 | 1125 | LV634E | 800 | 880 | 12M33D968E310 | 880
| APW-900 | 900 | 1125 | 1000 | 1250 | LV634F | 904 | 994 | 12M33D1108E310 | 1007
| APW-1000 | 1000 | 1250 | 1100 | 1375 | LV634G | 1000 | 1100 | 12M33D1240E310 | 1130
| APW-1100 | 1100 | 1375 | 1280 | 1600 | PI734C | 1120 | 1232 | 16M33D1400E310 | 1280
| APW-1200 | 1200 | 1500 | 1360 | 1700 | PI734D | 1240 | 1364 | 16M33D1530E310 | 1390
| APW-1300 | 1300 | 1625 | 1440 | 1800 | PI734D | 1320 | 1452 | 16M33D1580E310 | 1430
| APW-1400 | 1400 | 1750 | 1520 | 1900 | PI734F | 1520 | 1672 | 16M33D1680E310 | 1530
| APW-1500 | | | 1650 | 2063 | PI734F | 1520 | 1672 | 16M33D1800E310 |
| APW-1500 | 1500 | 1875 | 1650 | 2063 | PI734F | 1520 | 1672 | 12M55D1870E310 | 1700
| APW-1600 | 1600 | 2000 | 1800 | 2250 | PI734G | 1600 | 1760 | 12M55D2020E310 | 1850
| APW-1800 | 1800 | 2250 | 2000 | 2500 | PI734H | 1760 | 1936 | 12M55D2210E310 | 1985
Tag:
12KW Small Silent Diesel Generator ,
50HZ Noiseless Portable Generator ,
60KVA Silent Diesel Generator
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
Send your inquiry directly to us
( 0 / 3000)
Other Products
500KW 650KVA 1500 RPM Silent Diesel Generator Set , Silent Running Diesel Generators
Product name: Silent Diesel Generator
Engine brand: Weichai 6M33D633E200
Engine Model: 6M33D633E200
Origin: China, Fujian
250KW 313KVA 20A Electric Start Diesel Generator
Product name: Silent Diesel Generator
Engine brand: Weichai WP10D320E200
Engine Model: WP10D320E200
Usage: Standby generator
30KVA Water Cooling 230V Silent Diesel Generator
type: silent diesel generator
Usage: Common Units, Standby Unit, Emergency Crew
After-sales service provided: Video technical support,Online support,Free spare parts
Condition: New
SASO 40KVA 1800RPM 230V Ultra Quiet Diesel Generator
Rated voltage: 400/230V,380
Speed: 1500/1800rpm
Frequency: 50Hz or 60Hz
Product name: Mobile portable diesel genset 50 kva silent diesel generator
Three Phase 7KW Super Silent Diesel Generator , 3 Phase Silent Generator
Product: Silent Diesel Generator
Engine Brand: China Yangdong
Engine model: Y4100D
Noise Level: Super silent 63DB
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
