URL: http://www.acepow.net/sale-13504454-saso-40kva-1800rpm-230v-ultra-quiet-diesel-generator.html
Accessed: 2026-10-29

SASO 40KVA 1800RPM 230V Ultra Quiet Diesel Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Silent Diesel Generator SASO 40KVA 1800RPM 230V Ultra Quiet Diesel Generator
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | 50KW Silent Diesel Generator
| | 1800 RPM Water Cooled Diesel Generator
| | 150KVA Fawde Diesel Generator
I'm Online Chat Now
SASO 40KVA 1800RPM 230V Ultra Quiet Diesel Generator
| | |
Large Image :
SASO 40KVA 1800RPM 230V Ultra Quiet Diesel Generator
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | APC-40
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Rated Voltage: | 400/230V,380 | Speed: | 1500/1800rpm
| Frequency: | 50Hz Or 60Hz | Product Name: | Mobile Portable Diesel Genset 50 Kva Silent Diesel Generator
| Engine: | Cummins Brand | Alternator: | China Stamford
| Alternator 2: | 100% Copper | Genset Power: | 40KVA/ 32KW
| Engine Cylinder: | 4L | HS Code: | 85021000
| High Light: | 230V Ultra Quiet Diesel Generator , SASO Ultra Quiet Diesel Generator , 380V small soundless generator
Oem Silent Diesel Generator 40kva Cummins 4bt3.9-G1 Standby Power Continuous Duty Diesel Generator
Product Description
Brand: Cummins
40-50C°Cabinet temperature Water Tank Heat Sink, Belt
Driving Cooling Fan with Security Shield
24V Battery Charging Generator
Alternator Brand: ACEPOW
Single Bearing Alternator
Protection Grade: IP23 Insulation Grade: H
Dry Type Air Filter, Fuel Filter, Lube Filter
Generator Output Breaker: ZHENGTAI
Standard Control Module: HGM6120/ ACEPOW 6120
2 Starting Battery(24V) and Battery Connection cables
Cooling System
50℃ Radiator
External Water Inlet
Supplied with Coolant
Protection Mesh for Fan
and Revolving Parts
| Output Ratings
| Generating Set Model | Prime | Standby
| APC-40 | 40kVA32kW | 44kVA/35kW
| Ratings and Performance Data
| Engine Brand | DCEC Cummins
| Engine Model | 4BT3.9-G1
| Alternator Brand | Stamford
| Alternator Model | BC184J / S1L2-R1
| Control System | Smartgen HGM6120N
| Circuit Breaker Type |
| Frequency / Phase | 50Hz/ Three phase
| Engine Speed ( RPM) | 1500Rpm
| Fuel Tank Capacity (L) | 60
| Fuel Consumption (L/h) (100% Load) | 10
| Engine Technical Data
| Engine Model | 4BT3.9-G1
| Engine Brand | DCEC Cummins
| Number of Cylinders | 4
| Cylinders Arrangerment | Vertical in-line
| Bore/Stroke (mm) | 102/120
| Speed (RPM) | 1500
| Displacement (L) | 3.9
| Compression Ratio | 17.3:1
| Air Intake system | Turbocharged
FAQ:
Q: Are you a trading company or manufacturer?
A: We are more 50 years experience diesel generator manufacturer in China.
Q: What is the power range of your diesel generator?
A: Our diesel generator power ranges from 5KVA-2000KVA.
Q: How long is your delivery time?
A: Our diesel generator set production time is 15-30 days, depends on quantity.
Q: What are your terms of payment?
A: T/T 30% in advance and TT 70% balance paid against the copy of BL, or Irrevocable 100% LC at sight.
Q : How could I trust you?
A: During production and aseembling, we would like to provide all progress of pictures, videos, testing report, then we invite you to come to visit our factory and production workshop to witness a load test and see the professional operation we have to go on here.
Q: What's the frequency of diesel generators?
A: 50/60HZ.
Q: What's your MOQ?
A: Our diesel generator MOQ is 1 pcs.
Q: What kind of Diesel Generators you can supply?
A: We can supply: Open type diesel generators, soundproof type (silent type) diesel generators, trailer-mounted diesel generators, containerized diesel generators, high voltage diesel generators, synchronized diesel generators.
Tag:
12KW Small Silent Diesel Generator ,
50HZ Noiseless Portable Generator ,
60KVA Silent Diesel Generator
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
Send your inquiry directly to us
( 0 / 3000)
Other Products
500KW 650KVA 1500 RPM Silent Diesel Generator Set , Silent Running Diesel Generators
Product name: Silent Diesel Generator
Engine brand: Weichai 6M33D633E200
Engine Model: 6M33D633E200
Origin: China, Fujian
250KW 313KVA 20A Electric Start Diesel Generator
Product name: Silent Diesel Generator
Engine brand: Weichai WP10D320E200
Engine Model: WP10D320E200
Usage: Standby generator
30KVA Water Cooling 230V Silent Diesel Generator
type: silent diesel generator
Usage: Common Units, Standby Unit, Emergency Crew
After-sales service provided: Video technical support,Online support,Free spare parts
Condition: New
Three Phase 7KW Super Silent Diesel Generator , 3 Phase Silent Generator
Product: Silent Diesel Generator
Engine Brand: China Yangdong
Engine model: Y4100D
Noise Level: Super silent 63DB
Brushless IP23 10A 350KW Silent Automatic Generator
Product name: Silent Diesel Generator
Engine brand: Weichai WP13D385E200
Engine Model: WP13D385E200
Alternator: Brushless, IP23
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
