URL: http://www.acepow.net/sale-13597812-500kw-650kva-1500-rpm-silent-diesel-generator-set-silent-running-diesel-generators.html
Accessed: 2026-10-29

500KW 650KVA 1500 RPM Silent Diesel Generator Set , Silent Running Diesel Generators
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Silent Diesel Generator 500KW 650KVA 1500 RPM Silent Diesel Generator Set , Silent Running Diesel Generators
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | 50KW Silent Diesel Generator
| | 1800 RPM Water Cooled Diesel Generator
| | 150KVA Fawde Diesel Generator
I'm Online Chat Now
500KW 650KVA 1500 RPM Silent Diesel Generator Set , Silent Running Diesel Generators
| | |
Large Image :
500KW 650KVA 1500 RPM Silent Diesel Generator Set , Silent Running Diesel Generators
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | APWC-500
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Product Name: | Silent Diesel Generator | Engine Brand: | Weichai 6M33D633E200
| Engine Model: | 6M33D633E200 | Origin: | China, Fujian
| Condition: | Brand New | Warranty: | One Year Warranty
| High Light: | 1500 RPM silent diesel generator set , 500KW silent diesel generator set , 650KVA silent running diesel generators
Silent Diesel Generator China Diesel Engine Generator Weichai Power Generator Set 500KW 650KVA
ACEPOW Genset:
The ACEPOW generators has a unique,compact design using the most reliable diesel engine in China featuring low fuel consumption,low maintenance cost,long life,easy to operate and transport.Doors beside the generators are designed to permit easier access for service.The digital control panel displays the actual ampere rating,-voltage,frequency and warning display to give immediate information to the operator.Control panel modules are replaceable at low cost.
ACEPOW AC Alternator:
ACEPOW AC alternator has a higher rated safety factor to have a stable voltage output.This is applicable in construction,residential,movie industry and industrial factories.In loads where three phase generator is required,load balancing and shock load factors are critical.One way to solve this problem is to couple a higher rated alternator than the generator commercial specification.Aps series AC alternator is exactly what a modern generator should be.
Control System
DKG116
Manual and remote start
The DKG-116 is a low cost, comprehensive unit designed to start and stop a generating set both manually and remotely.
The unit is suitable for both gasoline and diesel gensets. The standard unit controls gasoline engines. Diesel engine control is selected with a wire jumper connection.
The manual control is made using RUN and STOP pushbuttons on the front panel. The remote control is made via REMOTE START input signal.
When the engine is running, the unit monitors fault conditions and shuts-down the engine automatically in the occurrence of an alarm.
FEATURES:
• Both Manual and remote control
• Generator protection
• Built in alarms and warnings
• Remote Start operation available
• True RMS measurements
• Tamper proof engine hours display
• Field adjustable parameters High current Fuel and
Crank outputs
• Optional auxiliary output
• Optional magnetic pickup input Digital inputs:4
• Survives cranking dropouts
• Sealed front panel
• Standard panel dimensions:96x48mm
• Plug-in connection system
| 50Hz | | Engine | Engine | Speed(rpm) | Emission
| Generating Sets | Acepow | Prime | Standby
| Prime Power (KW) | Prime Power (KVA) | Alternator | KW | KW
| 300 | 375 | HC434F | WP13D385E200 | 350 | 385 | 1500 | T2
| 300 | 375 | HC434F | WP13D385E200 | 350 | 385 | 1500 | T2
| 330 | 413 | HC534C | WP13D405E200 | 368 | 405 | 1500 | T2
| 330 | 413 | HC534C | WP13D405E200 | 368 | 405 | 1500 | T2
| 360 | 450 | HC534C | WP13D440E310 | 400 | 440 | 1500 | T3
| 360 | 450 | HC534C | 6M26D447E200 | 406 | 447 | 1500 | T2
| 400 | 500 | HC534D | 6M26D484E200 | 440 | 484 | 1500 | T2
| 460 | 575 | HC534E | 6M33D572E200 | 520 | 572 | 1500 | T2
| 520 | 650 | HC534FS | 6M33D633E200 | 575 | 633 | 1500 | T2
| | | HC534G | 6M33D670E200 | | 670 | 1500 |
| 600 | 750 | LV634B | 12M26D748E200 | 680 | 748 | 1500 | T2
| 640 | 800 | LV634C | 12M26D792E200 | 720 | 792 | 1500 | T2
| 720 | 900 | LV634D | 12M26D902E200 | 820 | 902 | 1500 | T2
| 800 | 1000 | LV634D | 12M26D968E200 | 880 | 968 | 1500 | T2
| 900 | 1125 | LV634D | 12M33D1108E200 | 1007 | 1108 | 1500 | T2
| 1000 | 1250 | LV634G | 12M33D1210E200 | 1100 | 1210 | 1500 | T2
| | | PI734C | 12M33D1320E200 | | 1320 | 1500 |
| 400 | 500 | HC534D | 6M33D506E310 | 460 | 506 | 1500 | T3
| 470 | 588 | HC534E | 6M33D572E310 | 520 | 572 | 1500 | T3
| 520 | 650 | HC534FS | 6M33D633E310 | 575 | 633 | 1500 | T3
| | | LV634B | 6M33D725E310 | | 725 | 1500 |
| 600 | 750 | LV634B | 12M33D748E310 | 680 | 748 | 1500 | T3
| 640 | 800 | LV634C | 12M33D792E310 | 720 | 792 | 1500 | T3
| 720 | 900 | LV634C | 12M33D902E310 | 820 | 902 | 1500 | T3
| 800 | 1000 | LV634E | 12M33D968E310 | 880 | 968 | 1500 | T3
| 900 | 1125 | LV634F | 12M33D1108E310 | 1007 | 1108 | 1500 | T3
| 1000 | 1250 | LV634G | 12M33D1240E310 | 1130 | 1240 | 1500 | T3
| 1100 | 1375 | PI734C | 16M33D1400E310 | 1280 | 1400 | 1500 | T3
| 1200 | 1500 | PI734D | 16M33D1530E310 | 1390 | 1530 | 1500 | T3
| 1300 | 1625 | PI734D | 16M33D1580E310 | 1430 | 1580 | 1500 | T3
| 1400 | 1750 | PI734F | 16M33D1680E310 | 1530 | 1680 | 1500 | T3
| | | PI734F | 16M33D1800E310 | | 1800 | 1500 |
| 1500 | 1875 | PI734F | 12M55D1870E310 | 1700 | 1870 | 1500 | T3
| 1600 | 2000 | PI734G | 12M55D2020E310 | 1850 | 2020 | 1500 | T3
Tag:
12KW Small Silent Diesel Generator ,
50HZ Noiseless Portable Generator ,
60KVA Silent Diesel Generator
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
Send your inquiry directly to us
( 0 / 3000)
Other Products
250KW 313KVA 20A Electric Start Diesel Generator
Product name: Silent Diesel Generator
Engine brand: Weichai WP10D320E200
Engine Model: WP10D320E200
Usage: Standby generator
30KVA Water Cooling 230V Silent Diesel Generator
type: silent diesel generator
Usage: Common Units, Standby Unit, Emergency Crew
After-sales service provided: Video technical support,Online support,Free spare parts
Condition: New
SASO 40KVA 1800RPM 230V Ultra Quiet Diesel Generator
Rated voltage: 400/230V,380
Speed: 1500/1800rpm
Frequency: 50Hz or 60Hz
Product name: Mobile portable diesel genset 50 kva silent diesel generator
Three Phase 7KW Super Silent Diesel Generator , 3 Phase Silent Generator
Product: Silent Diesel Generator
Engine Brand: China Yangdong
Engine model: Y4100D
Noise Level: Super silent 63DB
Brushless IP23 10A 350KW Silent Automatic Generator
Product name: Silent Diesel Generator
Engine brand: Weichai WP13D385E200
Engine Model: WP13D385E200
Alternator: Brushless, IP23
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
