URL: http://www.acepow.net/sale-13597416-250kva-200kw-diesel-powered-generator-water-cooled-diesel-generator.html
Accessed: 2026-11-13

250KVA 200KW Diesel Powered Generator , Water Cooled Diesel Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
English
French
German
Italian
Russian
Spanish
Portuguese
Dutch
Greek
Japanese
Korean
Arabic
Hindi
Turkish
Indonesian
Vietnamese
Thai
Bengali
Persian
Polish
Go
Home Products Diesel Powered Generator 250KVA 200KW Diesel Powered Generator , Water Cooled Diesel Generator
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | 120KW Water Cooled Diesel Generator
| | 1500RPM Diesel Powered Generator
| | 400KVA Industrial Diesel Generator
I'm Online Chat Now
250KVA 200KW Diesel Powered Generator , Water Cooled Diesel Generator
| | |
Large Image :
250KVA 200KW Diesel Powered Generator , Water Cooled Diesel Generator
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | APYT-250
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Product Name: | Diesel Powered Generator | Engine Brand: | China YTO YM6S4L-D
| Engine Model: | YM6S4L-D
| High Light: | 200KW Diesel Powered Generator , 250KVA Diesel Powered Generator , IP23 Water Cooled Diesel Generator
200KW 250KVA Water Cooled Diesel Powered Generator YTO Power Plant Generator With Colant Heater
ACEPOW Genset :
• ACEPOW Disesel Generating Sets is the product of full experienced engineers designing series of modern generators which is applicable for construction or for back-up power.
• The ACEPOW generators has a unique,compact design using the most reliable diesel engine in China featuring low fuel consumption,low maintenance cost,long life,easy to operate and transport.Doors beside the generators are designed to permit easier access for service.The digital control panel displays the actual ampere rating,-voltage,frequency and warning display to give immediate information to the operator.Control panel modules are replaceable at low cost.
Product Description
Brand: YTO
40-50C°Cabinet temperature Water Tank Heat Sink, Belt
Driving Cooling Fan with Security Shield
24V Battery Charging Generator
Alternator Brand: ACEPOW
Single Bearing Alternator
Protection Grade: IP23 Insulation Grade: H
Shock Absorber
Dry Type Air Filter, Fuel Filter, Lube Filter
Generator Output Breaker: ZHENGTAI
Standard Control Module: HGM6120/ ACEPOW 6120
2 Starting Battery(24V) and Battery Connection cables
1 Exhaust Elbow Pipe,1 Waviness Shock Absorber Pipe,1 Flange, 1 Silencer
| Engine Model | | | | |
| Model | Engine Power(KW) | Bore / stroke | Intake | Displacement | Adjustable rate | No of valves per cylinder
| Rated | Standby | MM
| YT3B2-D | 30 | 33 | 108x120 | Natural | 3.3 | <5% |
| YT3A2Z-D | 36 | 38 | 105x120 | Turbo | 3.12 | <5% |
| LR4B5-D | 48 | 53 | 108x135 | Natural | 4.67 | <5% |
| YT4B2Z-D | 60 | 65 | 108x120 | Turbo | 4.39 | <5% |
| LR4B3Z-D | 62 | 68 | 110x125 | Turbo | 4.58 | |
| LR4M3L-D | 86 | 95 | 110x125 | Turbo /Inter cooling | 4.75 | <3% |
| LR4N5LP-D | 98 | 100 | 110x125 | Turbo /Inter cooling | 4.75 | <3% | 2
| LR6A3Z-D | 90 | 103 | 105x125 | Turbo /Inter cooling | 6.49 | <5% |
| LR6A3L-D | 110 | 125 | 105x125 | Turbo /Inter cooling | 6.49 | <3% |
| LR6B3L-D | 138 | 159 | 108x125 | Turbo /Inter cooling | 6.87 | <3% |
| LR6M3L-D | 145 | 165 | 110x125 | Turbo /Inter cooling | 7.127 | <3% |
| YM6H4L-D | 186 | 213 | 120x130 | Turbo /Inter cooling | 8.82 | <3% | 2
| YM6H4LF-D | 206 | 227 | 120x130 | Turbo /Inter cooling | 8.82 | <3% | 4
| YM6S4L-D | 220 | 258 | 126x130 | Turbo /Inter cooling | 9.726 | <3% | 2
| YM6S4LF-D | 252 | 308 | 126x130 | Turbo /Inter cooling | 9.726 | <3% | 4
| YM6S9L-D | 290 | 320 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 2
| YM6S9L-DB | 310 | 352 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 2
| YM6S9LF-D | 350 | 405 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 4
| YM6S9LF-DA | 370 | 420 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 4
| Engine Model | | | | |
| Model | Engine Power(KW) | Bore / stroke | Intake | Displacement | Adjustable rate | No of valves per cylinder
| Rated | Standby | MM
| YT3B2-D | 36 | 38 | 108x120 | Natural | 3.3 | <5% |
| YT3A2Z-D | 38 | 43 | 105x120 | Turbo | 3.12 | <5% |
| LR4B5-D | 50 | 55 | 108x135 | Natural | 4.67 | <5% |
| YT4B2Z-D | 63 | 68 | 108x120 | Turbo | 4.39 | <5% |
| LR4B3Z-D | 65 | 72 | 110x125 | Turbo | 4.58 | |
| LR4M3L-D | 90 | 98 | 110x125 | Turbo /Inter cooling | 4.75 | <5% |
| LR4N5LP-D | 98 | 110 | 110x125 | Turbo /Inter cooling | 4.75 | <3% | 2
| LR6A3Z-D | 95 | 105 | 105x125 | Turbo /Inter cooling | 6.49 | <5% |
| LR6A3L-D | 120 | 130 | 105x125 | Turbo /Inter cooling | 6.49 | <3% |
| LR6B3L-D | 145 | 165 | 108x125 | Turbo /Inter cooling | 6.87 | <3% |
| LR6M3L-D | 150 | 170 | 110x125 | Turbo /Inter cooling | 7.127 | <3% |
| YM6H4L-D | 195 | 220 | 120x130 | Turbo /Inter cooling | 8.82 | <3% | 2
| YM6H4LF-D | 215 | 238 | 120x130 | Turbo /Inter cooling | 8.82 | <3% | 4
| YM6S4L-D | 240 | 272 | 126x130 | Turbo /Inter cooling | 9.726 | <3% | 2
| YM6S4LF-D | 270 | 316 | 126x130 | Turbo /Inter cooling | 9.726 | <3% | 4
| YM6S9L-D | 315 | 350 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 2
| YM6S9L-DB | 340 | 370 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 2
| YM6S9LF-D | 365 | 410 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 4
| YM6S9LF-DA | 380 | 430 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 4
Tag:
200KW Diesel Powered Generator ,
250KVA Diesel Powered Generator ,
240V silent running diesel generators
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
Send your inquiry directly to us
( 0 / 3000)
Other Products
25KW 3 Cylinder Three Phase Diesel Powered Generator , Sound Proof Diesel Generator
Product name: diesel powered generator
Engine Brand: China YTO
Engine Model: YT3B2-D
Alternator: China stamford
SASO 50KVA 40KW Diesel Powered AC Generator
Product name: diesel powered generator
Engine Brand: China YTO
Engine Model: LR4B5-D
Noise: Super Silent
Low Noise 80KW 100KVA Diesel Powered Generator
Product name: diesel powered generator
Engine Brand: China YTO
Engine Model: LR4N5LP-D
Optional: VARTA Battery
160KW 200KVA 3 Phase Industrial Emergency Generators
Product name: diesel powered generator
Engine Brand: China YTO
Engine Model: YM6H4L-D
Options: ABB Breaker
Soundproof 106 KVA 85KW 240 Volt 3 Phase Generator
type: diesel powered generator
Produce place: Fujian, China
After-sales service provided: Video technical support,Online support,Free spare parts
Manufacturer: Acepow
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
