URL: http://www.acepow.net/sale-13504930-soundproof-106-kva-85kw-240-volt-3-phase-generator.html
Accessed: 2026-10-29

Soundproof 106 KVA 85KW 240 Volt 3 Phase Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Diesel Powered Generator Soundproof 106 KVA 85KW 240 Volt 3 Phase Generator
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | 120KW Water Cooled Diesel Generator
| | 1500RPM Diesel Powered Generator
| | 400KVA Industrial Diesel Generator
I'm Online Chat Now
Soundproof 106 KVA 85KW 240 Volt 3 Phase Generator
| | |
Large Image :
Soundproof 106 KVA 85KW 240 Volt 3 Phase Generator
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | API-94
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Type: | Diesel Powered Generator | Produce Place: | Fujian, China
| After-sales Service Provided: | Video Technical Support,Online Support,Free Spare Parts | Manufacturer: | Acepow
| Warranty: | 12 Months/1000 Hours | Options: | Automatic Transfer Switch,Soundproof Canopy
| Control Panel: | LCD Digital Display,Deepsea / ComAp / Harsen / Smartgen 6110 | Alternator: | Marathon,Stamford,Leroy Somer,SLG/Stamford/Marathon/Meccatle/Leroy-somer,Engga
| Brand Engine: | Isuzu | Fuel Tank: | Base Fuel Tank/External FueL Tank
| High Light: | 106 KVA 240 volt 3 phase generator , 85KW 240 volt 3 phase generator , 240V silent running diesel generators
China Cheap Generators Diesel Powered Generator 106kva 85kw 6bg1-Zl1 Isuzu Silencer Noise Reduction Genset Canopy​
Main product and power range
1. Diesel generator 5-2500KVA
2. AC alternator 2-2500KVA
Engine Brand: ISUZU
Number of Cylinders: 6
Cylinders Arrangerment: Vertical in-line
Aspiration: Turbo & Inter cooler
Coolant Capacity (L): 30
Rotation direction (face to the flyweel): Anticlockwise
The lowest stable speed at zero load (r/min): ≦1000
Starting motor capactiy (V.kw): 24V 3.7KW
Charging generator capactiy (V.A): 28V 35A
Accumulator capacity (V.Ah): 24V 120Ah
Alternator: ACEPOW Brushless alternator
Conttrol System: Separaately Excited BY P.M.G.
Insulatiion System : Class H
Protection: IP23
Stator Wdg.Resistance: 0.044 Ohms Per Phase At 22°C Series Star Connected
Rotor Wdg.Resistance: 1.26 Ohms at 22°C
Exciter Stator Resiistance: 20 Ohms at 22°C
Exciter Rotorr Resisttance: 0.091 Ohms Per Phase At 22°C
R.F.I. Suppression: BS EN 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N. refer to factory for others
Control System
* Control, monitor and protect the Generator Set including:
* High water temperature
* Low oil pressure
* Over and under speed
* Over current
* Under/Over generator voltage
* Start and stop failure
* Low and high battery voltage
* Charge fail
* Emergency stop
| Output Ratings
| Generating Set Model | Prime
| API-106 | 106KVA/85KW
| Dimensions and Weights
| Generating Set Model | Length (L) mm | Width (W) mm | Height (H) mm
| API-106 | 2200 | 900 | 1450
| APIS-106 | 2920 | 1080 | 1670
| Dry = With Lube Oil Wet = With Lube Oil and Coolant
| Ratings and Performance Data
| Engine Brand | ISUZU
| Engine Model | 6BG1-ZL1
| Alternator Brand | Stamford
| Alternator Model | UC274D / UCI274D
| Control System | Smartgen HGM6120N
| Circuit Breaker Type | /
| Frequency / Phase | 50Hz/ Three phase
| Engine Speed ( RPM) | 1500Rpm
| Generator set Manufacture | Acepow
| Oil Consummption (g/kW.h) | ≦ 0.4
| Volatage (V) | 220/230/240
| Silencer Noise Reduction (dBA) | 10-20
| Engine Technical Data
| Engine Model | 6BG1-ZL1
| Engine Brand | ISUZU
| Number of Cylinders | 6
| Cylinders Arrangerment | Vertical in-line
| Bore/Stroke (mm) | 105*125
| Speed (RPM) | 1500
| Displacement (L) | 5.885
| The lowest stable speed at zero load (r/min) | ≦ 1000
| Starting motor capactiy (V.kw) | 24V 3.7KW
| Charging generator capactiy (V.A) | 28V 35A
| Accumulator capacity (V.Ah) | 24V 120Ah
| Fuel Consumption:
| API-113 | 100% Load | 75% Load | 50% Load
| H/L | 28.10 | 21.07 | 14.05
| (Based on diesel fuel with a specific gravity of 0.85 and conforming to BS2869,Class A2)
Tag:
200KW Diesel Powered Generator ,
250KVA Diesel Powered Generator ,
240V silent running diesel generators
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
Send your inquiry directly to us
( 0 / 3000)
Other Products
25KW 3 Cylinder Three Phase Diesel Powered Generator , Sound Proof Diesel Generator
Product name: diesel powered generator
Engine Brand: China YTO
Engine Model: YT3B2-D
Alternator: China stamford
SASO 50KVA 40KW Diesel Powered AC Generator
Product name: diesel powered generator
Engine Brand: China YTO
Engine Model: LR4B5-D
Noise: Super Silent
Low Noise 80KW 100KVA Diesel Powered Generator
Product name: diesel powered generator
Engine Brand: China YTO
Engine Model: LR4N5LP-D
Optional: VARTA Battery
160KW 200KVA 3 Phase Industrial Emergency Generators
Product name: diesel powered generator
Engine Brand: China YTO
Engine Model: YM6H4L-D
Options: ABB Breaker
250KVA 200KW Diesel Powered Generator , Water Cooled Diesel Generator
Product name: diesel powered generator
Engine Brand: China YTO YM6S4L-D
Engine Model: YM6S4L-D
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
