URL: http://www.acepow.net/sale-13597475-160kw-200kva-3-phase-industrial-emergency-generators.html
Accessed: 2026-10-29

160KW 200KVA 3 Phase Industrial Emergency Generators
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Diesel Powered Generator 160KW 200KVA 3 Phase Industrial Emergency Generators
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | 120KW Water Cooled Diesel Generator
| | 1500RPM Diesel Powered Generator
| | 400KVA Industrial Diesel Generator
I'm Online Chat Now
160KW 200KVA 3 Phase Industrial Emergency Generators
| | |
Large Image :
160KW 200KVA 3 Phase Industrial Emergency Generators
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | APYT-200
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Product Name: | Diesel Powered Generator | Engine Brand: | China YTO
| Engine Model: | YM6H4L-D | Options: | ABB Breaker
| Frequency: | 50/60HZ | Genset Power: | 200KVA/160KW
| High Light: | IP44 Industrial Emergency Generators , 160KW Industrial Emergency Generators , 200KVA diesel backup generator
160KW 200KVA Diesel Powered Generator By China YTO Engine Emergency Generators Industrial Use
ACEPOW Genset :
• ACEPOW Disesel Generating Sets is the product of full experienced engineers designing series of modern generators which is applicable for construction or for back-up power.
• The ACEPOW generators has a unique,compact design using the most reliable diesel engine in China featuring low fuel consumption,low maintenance cost,long life,easy to operate and transport.Doors beside the generators are designed to permit easier access for service.The digital control panel displays the actual ampere rating,-voltage,frequency and warning display to give immediate information to the operator.Control panel modules are replaceable at low cost.
Features :
YTO engine
STAMFORD Alternator,Class H
Genset Canopy IP44 protection,Control panel IP56 protection
Control module Smartgen HGM6120N /DSE3110
Speed governor:Mech governor
Excitation system: self-excited (PMG are optional)
A.V.R model:SX460
50℃ radiator
Drainage for fuel tank
ATS (automatic transfer switch)receptacle
Stainless galvanized zinc plates with strong corrosion resistance
Base fuel tank for at least 8 hours running
Equipped with an industrial muffler
Engine oil pump
Complete protection functions and safety lables
Water jacket preheater, oil heater and double air cleaner, etc.
| | Engine Model | | |
| Frequ ency | Phase | Model | Engine Power(KW) | Bore / stroke | Intake | Displacement
| Rated | Standby | MM
| 50 | 3 | YT3B2-D | 30 | 33 | 108x120 | Natural | 3.3
| 50 | 3 | YT3A2Z-D | 36 | 38 | 105x120 | Turbo | 3.12
| 50 | 3 | LR4B5-D | 48 | 53 | 108x135 | Natural | 4.67
| 50 | 3 | YT4B2Z-D | 60 | 65 | 108x120 | Turbo | 4.39
| 50 | 3 | LR4B3Z-D | 62 | 68 | 110x125 | Turbo | 4.58
| 50 | 3 | LR4M3L-D | 86 | 95 | 110x125 | Turbo /Inter cooling | 4.75
| 50 | 3 | LR4N5LP-D | 98 | 100 | 110x125 | Turbo /Inter cooling | 4.75
| 50 | 3 | LR6A3Z-D | 90 | 103 | 105x125 | Turbo /Inter cooling | 6.49
| 50 | 3 | LR6A3L-D | 110 | 125 | 105x125 | Turbo /Inter cooling | 6.49
| 50 | 3 | LR6B3L-D | 138 | 159 | 108x125 | Turbo /Inter cooling | 6.87
| 50 | 3 | LR6M3L-D | 145 | 165 | 110x125 | Turbo /Inter cooling | 7.127
| 50 | 3 | YM6H4L-D | 186 | 213 | 120x130 | Turbo /Inter cooling | 8.82
| 50 | 3 | YM6H4LF-D | 206 | 227 | 120x130 | Turbo /Inter cooling | 8.82
| 50 | 3 | YM6S4L-D | 220 | 258 | 126x130 | Turbo /Inter cooling | 9.726
| 50 | 3 | YM6S4LF-D | 252 | 308 | 126x130 | Turbo /Inter cooling | 9.726
| 50 | 3 | YM6S9L-D | 290 | 320 | 126x155 | Turbo /Inter cooling | 12.596
| 50 | 3 | YM6S9L-DB | 310 | 352 | 126x155 | Turbo /Inter cooling | 12.596
| 50 | 3 | YM6S9LF-D | 350 | 405 | 126x155 | Turbo /Inter cooling | 12.596
| 50 | 3 | YM6S9LF-DA | 370 | 420 | 126x155 | Turbo /Inter cooling | 12.596
| | | | | | | |
| | | | | | | |
| | Engine Model | | |
| Frequ ency | Phase | Model | Engine Power(KW) | Bore / stroke | Intake | Displacement
| Rated | Standby | MM
| 60 | 3 | YT3B2-D | 36 | 38 | 108x120 | Natural | 3.3
| 60 | 3 | YT3A2Z-D | 38 | 43 | 105x120 | Turbo | 3.12
| 60 | 3 | LR4B5-D | 50 | 55 | 108x135 | Natural | 4.67
| 60 | 3 | YT4B2Z-D | 63 | 68 | 108x120 | Turbo | 4.39
| 50 | 3 | LR4B3Z-D | 65 | 72 | 110x125 | Turbo | 4.58
| 60 | 3 | LR4M3L-D | 90 | 98 | 110x125 | Turbo /Inter cooling | 4.75
| 60 | 3 | LR4N5LP-D | 98 | 110 | 110x125 | Turbo /Inter cooling | 4.75
| 60 | 3 | LR6A3Z-D | 95 | 105 | 105x125 | Turbo /Inter cooling | 6.49
| 60 | 3 | LR6A3L-D | 120 | 130 | 105x125 | Turbo /Inter cooling | 6.49
| 60 | 3 | LR6B3L-D | 145 | 165 | 108x125 | Turbo /Inter cooling | 6.87
| 60 | 3 | LR6M3L-D | 150 | 170 | 110x125 | Turbo /Inter cooling | 7.127
| 60 | 3 | YM6H4L-D | 195 | 220 | 120x130 | Turbo /Inter cooling | 8.82
| 60 | 3 | YM6H4LF-D | 215 | 238 | 120x130 | Turbo /Inter cooling | 8.82
| 60 | 3 | YM6S4L-D | 240 | 272 | 126x130 | Turbo /Inter cooling | 9.726
| 60 | 3 | YM6S4LF-D | 270 | 316 | 126x130 | Turbo /Inter cooling | 9.726
| 60 | 3 | YM6S9L-D | 315 | 350 | 126x155 | Turbo /Inter cooling | 12.596
| 60 | 3 | YM6S9L-DB | 340 | 370 | 126x155 | Turbo /Inter cooling | 12.596
| 60 | 3 | YM6S9LF-D | 365 | 410 | 126x155 | Turbo /Inter cooling | 12.596
| 60 | 3 | YM6S9LF-DA | 380 | 430 | 126x155 | Turbo /Inter cooling | 12.596
Tag:
200KW Diesel Powered Generator ,
250KVA Diesel Powered Generator ,
240V silent running diesel generators
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
Send your inquiry directly to us
( 0 / 3000)
Other Products
25KW 3 Cylinder Three Phase Diesel Powered Generator , Sound Proof Diesel Generator
Product name: diesel powered generator
Engine Brand: China YTO
Engine Model: YT3B2-D
Alternator: China stamford
SASO 50KVA 40KW Diesel Powered AC Generator
Product name: diesel powered generator
Engine Brand: China YTO
Engine Model: LR4B5-D
Noise: Super Silent
Low Noise 80KW 100KVA Diesel Powered Generator
Product name: diesel powered generator
Engine Brand: China YTO
Engine Model: LR4N5LP-D
Optional: VARTA Battery
250KVA 200KW Diesel Powered Generator , Water Cooled Diesel Generator
Product name: diesel powered generator
Engine Brand: China YTO YM6S4L-D
Engine Model: YM6S4L-D
Soundproof 106 KVA 85KW 240 Volt 3 Phase Generator
type: diesel powered generator
Produce place: Fujian, China
After-sales service provided: Video technical support,Online support,Free spare parts
Manufacturer: Acepow
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
