URL: http://www.acepow.net/sale-13504751-400kw-cummins-500kva-diesel-generator-backup-diesel-generator-commercial.html
Accessed: 2026-11-13

400KW Cummins 500KVA Diesel Generator , Backup Diesel Generator Commercial
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Standby Diesel Generator 400KW Cummins 500KVA Diesel Generator , Backup Diesel Generator Commercial
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | 1500 RPM Residential Diesel Backup Generator
| | 72KVA 3 Phase Standby Generator
| | 800KW Standby Diesel Generator
I'm Online Chat Now
400KW Cummins 500KVA Diesel Generator , Backup Diesel Generator Commercial
| | |
Large Image :
400KW Cummins 500KVA Diesel Generator , Backup Diesel Generator Commercial
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | APC-500
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Materials: | Steel | Type: | Standby Diesel Generator
| Used For: | Common Units | Condition: | Brand New
| Speed: | 1500/1800rpm | Frequency: | 50Hz Or 60Hz
| Fuel Tank Capacity: | 105 Liters | Engine: | Cummins
| Options: | ATS,tank Capacity,Customer's Logo,color | Cooling Method: | Water-cooling System
| Noise: | 70-75dB | Alternator: | Marathon,Stamford,Leroy Somer,SLG/Stamford/Marathon/Meccatle/Leroy-somer,Engga
| High Light: | 400KW 400KW Cummins 500KVA Diesel Generator , 1800RPM 400KW Cummins 500KVA Diesel Generator , 500 KVA Backup Diesel Generator Commercial
Commercial Diesel Generators Standby Diesel Generator 500kva 400kw Cummins Emergency Diesel Generator
Safety protection devices
Earth Protection
Oil Pressure
Warning / Downtime
Water Temperature
Warning / Downtime
Water Level
Warning / Downtime
Speed
Warning / Downtime
External Emergency Stop
PRODUCT DETAILES :
• CUMMINS engine
• STAMFORD Alternator,Class H
• Genset Canopy IP44 protection,Control panel IP56 protection
• Control module Smartgen HGM6120N / DSE3110
• Speed governor:Mech governor
• Excitation system:Brushless
• 50℃ radiator
• Oil pump on the engine
• ATS receptacle
• Lockable battery isolator switch
• Powder coated canopy
• Vibration isolators between engine/Alternator and base frame
• Integrated wiring design
• High water temperature protection
• Steel base frame with forkslots
• 12 24 48 hours daily fuel tank
| Output Ratings
| Generating Set Model | Prime | Standby
| APC-500 | 500kVA/400kW | 550kVA/440kW
| Ratings and Performance Data
| Engine Brand | DCEC Cummins
| Engine Model | QSZ13-G3
| Alternator Brand | Stamford
| Alternator Model | HC534D / HCI544C
| Control System | Smartgen HGM6120N
| Circuit Breaker Type |
| Frequency / Phase | 50Hz/ Three phase
| Engine Speed ( RPM) | 1500Rpm
| Fuel Tank Capacity (L) | 910
| Fuel Consumption (L/h) (100% Load) | 101
| Model Type | Open / Silent
| Engine Technical Data
| Engine Model | QSZ13-G3
| Engine Brand | DCEC Cummins
| Number of Cylinders | 6
| Cylinders Arrangerment | Vertical in-line
| Bore/Stroke (mm) | 130/163
| Coolant Capacity (L) | 23.1
| Prime power (Lh) | 101.0
| Standby Power (L/h) | 105.5
| Governing Type | Mech / Electric
| Governor Regulation | ≤1 %
| Battery (V) | 24
FAQ:
Q1: How could I trust you?
A: During production and aseembling, we would like to provide all progress of pictures, videos, testing report, then we invite you to come to visit our factory and production workshop to witness a load test and see the professional operation we have to go on here.
Q2: What's the frequency of diesel generators?
A: 50/60HZ.
Q3: What's the voltage of your diesel generator?
A: 220/110V, 380/220V, 400/230V, 415/240V, 440/260V, 460/270V, and double voltage or high voltage.
Q4: What's your MOQ?
A: Our diesel generator MOQ is 1 pcs.
Q5: What kind of Diesel Generators you can supply?
A: We can supply: Open type diesel generators, soundproof type (silent type) diesel generators, trailer-mounted diesel generators, conta
Tag:
1500 RPM Standby Diesel Generator ,
60Hz Standby Diesel Generator ,
500 KVA Backup Diesel Generator Commercial
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
Send your inquiry directly to us
( 0 / 3000)
Other Products
63 KVA Water Cooled Standby Diesel Generator , 3 Phase Standby Generator
Output type: AC Three Phase/ single phase
Control panel: Deepsea / ComAp / Harsen / Smartgen 6110
Engine: Fawde
Type: standby diesel generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
Output type: AC Three Phase/ single phase
Control panel: Deepsea / ComAp / Harsen / Smartgen 6110
Type: standby diesel generator
Rated power: 80KW/100KVA
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
Output type: AC Three Phase/ single phase
Control panel: Deepsea / ComAp / Harsen / Smartgen 6110
Engine: Fawde
Type: standby diesel generator
94KVA 75KW Diesel Backup Generator , Electric Start Diesel Generator
Output type: AC Three Phase/ single phase
Control panel: Deepsea / ComAp / Harsen / Smartgen 6110
Type: standby diesel generator
Rated power: 75KW/94KVA
Silent 1500 RPM Standby Diesel Generator , 10KW Silent Diesel Generator
Engine: Yunnei
type: standby diesel generator
Engine Model: YN38GBZ
Power range: 10KW -65KW
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
