URL: http://www.acepow.net/quality-13594801-72kva-3-phase-standby-generator.html
Accessed: 2026-11-13

72KVA 3 Phase Standby Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Standby Diesel Generator 72KVA 3 Phase Standby Generator
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | 1500 RPM Residential Diesel Backup Generator
| | 72KVA 3 Phase Standby Generator
| | 800KW Standby Diesel Generator
I'm Online Chat Now
72KVA 3 Phase Standby Generator
| | |
Large Image :
72KVA 3 Phase Standby Generator
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | APYN-
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Engine: | Yunnei | Type: | Standby Diesel Generator
| Engine Model: | YN | Phase: | 3
| High Light: | 55KVA 3 Phase Standby Generator , 72KVA 3 Phase Standby Generator , 1500kw silent electric generator
Yunnei YN48GBZ Electricity Generator Standby Diesel Generator 55KVA 72KVA Standby Power Genset
General features:
Every generator set is subjected to a comprehensive test program which includes 50% load, 75% load,100% load, 110% load and the checking and proving of all control and safety shut-down functions;
24V DC start motor;
Equipped 24V high performance maintenance-free lead-acid starting batteries and connecting with cables;
Equipped with industrial silencer and flexible exhaust hose;
Designed to Comply with ISO8528/GB2820;
Powered by Cummins engine, Stamford alternator and DeepSea/ComAp/SmartGen control panel
Control System
Digital, intelligent control system allows easier operation.
132*64 LCD display with backlight, optional language interface
(Chinese, English, Spanish and Russian), push-button operation;
Microprocessor control, with high stability and credibility
Monitoring and measuring operational parameters of the mains supply and genset
Indicating operation status, fault conditions, all parametersand alarms
Multiple protections; multiple parameters display, like
pressure, temp. etc.Manual, automatic and remote work mode selectable
| Yunnei YN Series Main Technical Specificiation
| NO. | model item | YN48GBZ | YN48GBZ
| 1 | Type | Water cooling,in line,four-stroke,wet liner and direct injection
| 2 | Number of cylinders | 4
| 3 | Bore/Stroke mm | 108*132 | 108*132
| 4 | Displancement L | 4.8 | 4.8
| 5 | Compression ratio | 18:1 |
| 6 | Aspiration | turbo | turbo
| 7 | Rated output kW | 60/1500 | 77/1500
| 8 | Rated speed r/min | 60/1800 | 77/1800
| 9 | g/kW.h Fuel consumption rate | ≦230 | ≦230
| 10 | % Steady speed adjusting rario at rated condition | ≤5
| 11 | Mpa Oil pressure | 0．25-0．35
| 12 | r/min Idling speed | 800-850
| 13 | Mpa Oil pressure at idle speed | ≥0.10
| 14 | g/kW.h Oil consumption rate | 2.72
| 15 | L Oil sump capacity | 7
| 16 | Starting method | Electric motor start
Tag:
1500 RPM Standby Diesel Generator ,
60Hz Standby Diesel Generator ,
500 KVA Backup Diesel Generator Commercial
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
"
Send your inquiry directly to us
( 0 / 3000)
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
