URL: http://www.acepow.net/quality-13504216-25kva-canopy-diesel-generator.html
Accessed: 2026-11-13

25KVA Canopy Diesel Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Canopy Diesel Generator 25KVA Canopy Diesel Generator
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | Silent Diesel Generator
| | 20KW Diesel Home Standby Generator
| | 25KVA Canopy Diesel Generator
I'm Online Chat Now
25KVA Canopy Diesel Generator
| | | | |
Large Image :
25KVA Canopy Diesel Generator
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | APW-25
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Frequency: | 50HZ | Speed: | 1500RMP
| Rated Current: | Depend | Rated Voltage: | 400/230V,220V,220/380V
| Output Type: | AC Three Phase/ Single Phase | Type: | Open/silent/mobile
| Warranty Period: | 1000hour Working Time | Product Name: | Diesel Genertor Set
| Cooling Method: | Water Cooling Or Air Cooling | Control Panel: | Digital Control System
| High Light: | 25KVA Canopy Diesel Generator , 20KW Canopy Diesel Generator , 400V 25 kva 3 phase generator
Denyo Design Canopy Diesel Generator 25kva 20kw Three Phase Single Phase 50hz 60hz Generator Set Pricelist
DESCRIPTION :
1. Power by RICARDO Engine
2. With Stamford / Leroy Somer / Marathon Alternator
Engine
* Heavy duty diesel engine
* Four stroke, water cooled
* 12V and 24V stater and charge alternator
* Cooling radiator and fan
Alternator
* Brushless, single bearing, flexible disc
* Insulation class: H
* Protection class: IP23
Canopy
* All canopy designed with modular principles
* All metal canopy parts painted by electrostatic polyester power paint
* Soundproof design ensure that the noise level be controlled in small scope
* Convenient to lift and move
* Easy to maintenance and operate
| Output Ratings
| Generating Set Model | Prime | Standby
| APW-25 | 25kVA/20kW | 28kVA/22kW
| Generating Set Model | Length (L) mm | Width (W) mm | Height (H) mm | Net kg (lb) | Gross kg (lb)
| APW-25 | 1650 | 750 | 1150 | 620 | 670
| APWS-25 | 2050 | 850 | 1150 | 840 | 890
| Ratings and Performance Data
| Engine Brand | Ricardo
| Engine Model | K4100DS
| Alternator Brand | Stamford
| Alternator Model | BC184ES / S0L2-M1
| Control System | Smartgen HGM6120N
| Circuit Breaker Type | /
| Frequency / Phase | 50Hz/ Three phase
| Engine Speed ( RPM) | 1500Rpm
| Fuel Tank Capacity (L) | 50
| Fuel Consumption rate (g/kW.h) | 258
| Model Type | Open / Silent
| Standard Package | Plywood case/ Plastic
| Noise Level@7m (dBA) | 70
| Generator set Manufacture | Acepow
| Oil Consummption (L/h) | 1.07
| Volatage (V) | 220/230/240
| Silencer Noise Reduction (dBA) | 10-20
| Lubrication System
| Maximum Oil Temp.(°C) | 100
| Oil capacity(L) | 13
| Lubricating method | Pressure lubrication
| Oil pressure (Mpa) | 0.2-0.4
| Oil pressure at idle speed (Mpa) | ≥0.10
| Oil consumption rate (g/kW.h) | ≤2.04
Tag:
20KVA Canopy Diesel Generator ,
380V Canopy Diesel Generator ,
15KW Canopy Diesel Generator
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
Send your inquiry directly to us
( 0 / 3000)
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
