URL: http://www.acepow.net/quality-13596789-20kw-diesel-home-standby-generator.html
Accessed: 2026-11-13

20KW Diesel Home Standby Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Canopy Diesel Generator 20KW Diesel Home Standby Generator
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | Silent Diesel Generator
| | 20KW Diesel Home Standby Generator
| | 25KVA Canopy Diesel Generator
I'm Online Chat Now
20KW Diesel Home Standby Generator
| | |
Large Image :
20KW Diesel Home Standby Generator
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | API-25
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Genset Engine: | Jiangxi Isuzu Original | Product Name: | Canopy Diesel Generator
| Engine Model: | JE493DB-18 | HS Code: | 8502110000
| Usage: | Standby Unit, Emergency Crew | Color: | White/ Blue/ Green / Gray / Red
| High Light: | 20KW Diesel Home Standby Generator , 25KVA Diesel Home Standby Generator , 28KW emergency diesel generator
25KVA 20KW Canopy Diesel Generator Soundproof Diesel Generator Set With JE493DB-18 Isuzu Engine 3 Phase
ACEPOW Genset:
• ACEPOW Disesel Generating Sets is the product of full experienced engineers designing series of modern generators which is applicable for construction or for back-up power.
• The ACEPOW generators has a unique,compact design using the most reliable diesel engine in China featuring low fuel consumption,low maintenance cost,long life,easy to operate and transport.Doors beside the generators are designed to permit easier access for service.The digital control panel displays the actual ampere rating,-voltage,frequency and warning display to give immediate information to the operator.Control panel modules are replaceable at low cost.
General features:
Every generator set is subjected to a comprehensive test program which includes 50% load, 75% load,100% load, 110% load and the checking and proving of all control and safety shut-down functions;
24V DC start motor;
Equipped 24V high performance maintenance-free lead-acid starting batteries and connecting with cables;
Equipped with industrial silencer and flexible exhaust hose;
Designed to Comply with ISO8528/GB2820;
Powered by Cummins engine, Stamford alternator and DeepSea/ComAp/SmartGen control panel
| JE493(DB/ZDB) Series Main Technical Specificiation
| Model | JE493DB-02
| Type | Water cooling,in line,four-stroke,wet liner and direct injection machinery or electronic
| Number of cylinders | 4
| Bore×Stroke | 93×102
| Aspiration | naturally
| Displancement (L) | 2.771
| Compression ratio | 18.2:1
| Fring order | 1-3-4-2
| Rated output(kW) | 28
| Maximum power(kW) | 31
| Rated speed(r/min) | 1800
| Idling speed (r/min) | 850
| Oil consumption rate g/kW.h | ≤190
| Steady speed adjusting rario at rated condition(%) | ≤5%
| Lubricating method | Pressure lubrication and splash
| Starting method | Electric motor start
| Crankshaft rotating direction | from the front view of diesel engine
| Oil sump capacity (L) | 5.6
| Oil | ≥API CF-4
| Oil pressure(MPa) | 0.1－0.50
| Rated output FSN | ＜3.0
| Exhaust temperature (℃ ) | ＜500
| Oil temperature | ＜110
| Cooling water temperature (℃) | 85±10
| Generator | 14V/50A
| Starting motor | 12V/2.8kW
| Overall dimension (mm) | 856×601×810
| Net mass (kg) | 230
Tag:
20KVA Canopy Diesel Generator ,
380V Canopy Diesel Generator ,
15KW Canopy Diesel Generator
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
>
Send your inquiry directly to us
( 0 / 3000)
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
