URL: http://www.acepow.net/quality-13566810-10kva-mobile-genset-trailer.html
Accessed: 2026-11-13

10KVA Mobile Genset Trailer
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements.
OK
Home
Products
About Us
Factory Tour
Quality Control
Contact Us
News
Sales & Support：
Go
Home Products Mobile Genset Trailer 10KVA Mobile Genset Trailer
All Products
Canopy Diesel Generator (22)
Silent Diesel Generator (22)
Standby Diesel Generator (17)
Diesel Powered Generator (29)
Air Cooled Diesel Generator (10)
Natural Gas Standby Generator (9)
Mobile Genset Trailer (7)
Containerized Genset (4)
Lighting Tower Generator (7)
Ship Diesel Generator (4)
Generator Powered Water Pump (5)
Generator AVR (24)
Brushless Alternator (6)
Generator Parts (8)
Best Products
| | 1500RPM Small Three Phase Generator
| | 20KW Portable Generators For Home Use
| | 10KVA Mobile Genset Trailer
I'm Online Chat Now
10KVA Mobile Genset Trailer
| | |
Large Image :
10KVA Mobile Genset Trailer
|
Product Details:
| Place of Origin: | CHINA
| Brand Name: | ACEPOW
| Certification: | CE,ISO, SASO
| Model Number: | API-94
Payment & Shipping Terms:
| Minimum Order Quantity: | 1 PCS
| Price: | Negotiate
| Packaging Details: | NUDE PACKING,PLYWOOD CASE
| Delivery Time: | 25 DAYS
| Payment Terms: | L/C, D/P, T/T
| Supply Ability: | 10000SETS/YEAR
Contact Now
Chat Now
Detailed Product Description
| Generator Output: | Ac Three Phase | Type: | Mobile Trailer Generator
| Engine: | Diesel And Water Cooled | Phase: | Three
| Color: | Different Kinds Color | Genset Power: | 10kva-1000kva
| Genset Option: | Fuel System External Fuel Filling | Genset Option 2: | Auto Refilling Diesel System
| Genset Option 3: | External Fuel Filling Device | Genset Option 4: | Fuel Level Gauge
| High Light: | 10KVA Mobile Genset Trailer , 1000kva Mobile Genset Trailer , 230V 10 kva silent generator
Mobile Genset Trailer Powered By Cummins Engine Mobile Trailer Type Power Silent Diesel Generator With Wheels
Product descriptions :
1. Beam channel steel welded together , with ample strength and stiffness.
2. Suspension device- Trailers with high strength torsion bar suspension bridge steering system, the higher the intensity , the steering angle is smaller and more flexible.
3. Supporting device (used for storage and generating) around the rapid selection of mechanical support.
4. With air braking system and hand parking system.
5. Install explosion-proof lamps inside and outside the genset, and on the control panel , easy for night work.
Engine Brand :
Alternator Brand: Stamford, Leroy Somer, Chinese Stamford for options
Controller: SmartGen, Deepsea, ComAp for options
Fuel tank: Big fuel tank for 8 hours continuous working, 12/ 24/ 48 hours built in or external fuel tank Optional
DESIGN: Canopy and open type for options
Certificate: CE SASO
Condition: Brand New
Main product and power range
1. Diesel generator 5-2500KVA
2. AC alternator 2-2500KVA
| Model | 50Hz , 1500rpm,400V/230V | Engine Model | Engine | Alternator Model
| Genset | Prime Power | Standby Power
| Prime Power | Standby Power
| KWe | KVA | KWe | KVA | KWm | KWm
| APC-17 | 17 | 20 | 19 | 24 | 4B3.9-G11 | 20 | 22 | BC184E
| APC-22 | 22 | 27 | 24 | 30 | 4B3.9-G1 | 24 | 27 | BC184F
| APC-22 | 22 | 27 | 24 | 30 | 4B3.9-G2 | 24 | 27 | BC184F
| APC-25 | 25 | 30 | 27 | 34 | 4B3.9-G12 | 27 | 30 | BC184G
| APC-32 | 32 | 40 | 35 | 44 | 4BT3.9-G1 | 36 | 40 | BC184J
| APC-32 | 32 | 40 | 35 | 44 | 4BT3.9-G2 | 36 | 40 | BC184J
| APC-45 | 45 | 56 | 50 | 62 | 4BTA3.9-G2 | 50 | 55 | UC224E
| APC-52 | 52 | 65 | 56 | 70 | 4BTA3.9-G2 | 58 | 64 | UC224F
| APC-64 | 64 | 80 | 72 | 90 | 4BTA3.9-G11 | 70 | 80 | UC224G
| APC-75 | 75 | 94 | 82 | 103 | 6BT5.9-G1 | 86 | 92 | UC274C
| APC-75 | 75 | 94 | 82 | 103 | 6BT5.9-G2 | 86 | 92 | UC274C
| APC-84 | 84 | 105 | 92 | 115 | 6BT5.9-G2 | 96 | 106 | UC274D
| APC-92 | 92 | 115 | 100 | 125 | 6BTA5.9-G2 | 106 | 116 | UC274D
| APC-108 | 108 | 135 | 116 | 145 | 6BTAA5.9-G2 | 120 | 130 | UC274E
| APC-120 | 120 | 150 | 132 | 165 | 6BTAA5.9-G12 | 140 | 155 | UC274F
| APC-145 | 145 | 180 | 160 | 200 | 6CTA8.3-G1 | 163 | 180 | UC274H
| APC-145 | 145 | 180 | 160 | 200 | 6CTA8.3-G2 | 163 | 180 | UC274H
| APC-160 | 160 | 200 | 172 | 215 | 6CTAA8.3-G2 | 183 | 203 | UC274H
| APC-200 | 200 | 250 | 211 | 264 | 6LTAA8.9-G2 | 220 | 240 | UC274K
| APC-200 | 200 | 250 | 220 | 275 | 6LTAA8.9-G3 | 230 | 250 | UC274K
| APC-256 | 256 | 320 | 280 | 350 | 6LTAA9.5-G1 | 290 | 320 | 314F
| APC-216 | 216 | 270 | 240 | 300 | 6LTAA9.5-G3 | 250 | 280 | 314D
| APC-310 | 310 | 388 | 340 | 425 | 6ZTAA13-G3 | 340 | 380 | 315C
| APC-350 | 350 | 438 | 380 | 475 | 6ZTAA13-G2 | 390 | 415 | 315C
| APC-350 | 350 | 438 | 380 | 475 | 6ZTAA13-G4 | 400 | 415 | 315C
| APC-350 | 350 | 438 | 375 | 468 | QSZ13-G2 | 400 | 440 | 315C
| APC-380 | 380 | 475 | 400 | 500 | QSZ13-G3 | 450 | 470 | 315D
| APC-360 | 360 | 450 | 400 | 500 | QSZ13-G5 | 411 | 470 | 315C
Tag:
1000kva Mobile Genset Trailer ,
10KVA Mobile Genset Trailer ,
75KW Mobile Genset Trailer
Contact Details
FUAN ACEPOW EQUIPMENT CO.,LTD
Contact Person:
admin
Send your inquiry directly to us
( 0 / 3000)
Canopy Diesel Generator
Four Stroke 30KVA 24KW Canopy Diesel Generator
1500RPM 32KW 40KVA Canopy Diesel Generator
30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set
Standby Diesel Generator
Single Phase 100KVA 80KW Diesel Home Standby Generator
200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator
230V 250 KVA 200KW Diesel Standby Generators For Home Use
Silent Diesel Generator
250KW 313KVA 20A Electric Start Diesel Generator
1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House
Four Stroke 20KVA 15KW Electric Start Silent Generator
Request A Quote
Send
E-Mail | Sitemap
Mobile Site
Privacy Policy China Good Quality Canopy Diesel Generator Supplier. © 2021 canopydieselgenerator.com. All Rights Reserved.
