URL: https://ade-power.com.au/generators/cummins/c1100d5b
Accessed: 2026-11-16

Cummins C1100D5B | 1100 kVA 50Hz 3 Phase Open Diesel Generator
Support Portal
Contact Us
+61 (0)2 4961 9619
English
Bahasa Indonesia
日本語
简体中文
繁體中文
ภาษาไทย
Tiếng Việt
Filipino
Melayu
Home
Industries
Data
Healthcare
Retail
Infrastructure
Petrochemical
Telecoms
Pharmaceutical
Mining
Agriculture
Projects
Acoustic Enclosures & Containers
Switchgear Enclosures
Equipment Enclosures
UPS Enclosures
Power Boxes
Offshore Enclosures
Bespoke Fuel Tanks
Generators
Generator Types
All Generators
Diesel Generators
Silent Generators
Open Generators
Single Phase Generators
3 Phase Generators
50Hz Generators
60Hz Generators
Home Generators
Standby Generators
Gensets
Generator Brands
All Brands
ADE Generators
Baudouin Generators
Cummins Generators
Doosan Generators
Mitsubishi Generators
Perkins Generators
Power Output ( kVA / kW )
5 kVA Generators
10 kVA Generators
15 kVA Generators
20 kVA Generators
30 kVA Generators
40 kVA Generators
50 kVA Generators
60 kVA Generators
70 kVA Generators
80 kVA Generators
90 kVA Generators
100 kVA Generators
150 kVA Generators
200 kVA Generators
250 kVA Generators
300 kVA Generators
400 kVA Generators
500 kVA Generators
600 kVA Generators
700 kVA Generators
800 kVA Generators
900 kVA Generators
1000 kVA Generators
1500 kVA Generators
2000 kVA Generators
2500 kVA Generators
3000 kVA Generators
5 kW Generators
10 kW Generators
15 kW Generators
20 kW Generators
30 kW Generators
40 kW Generators
50 kW Generators
60 kW Generators
70 kW Generators
80 kW Generators
100 kW Generators
150 kW Generators
200 kW Generators
250 kW Generators
300 kW Generators
400 kW Generators
500 kW Generators
600 kW Generators
700 kW Generators
800 kW Generators
900 kW Generators
1000 kW Generators
1500 kW Generators
2000 kW Generators
Info
About ADE Power
About PBE Group
Our Locations
ADE Pledge
Health, Safety, & Environment
Quality
Delivery
Cost
Generator Information
Generator Engines
All Generator Engines
Cummins Generator Engines
Generator Control Panels
All Generator Control Panels
Cummins Control Panels
Deep Sea Control Panels
Worldwide Voltages & Frequencies
Stage IIIa Emissions Regulations
Worldwide Generator Shipping
News
Blog
Downloads
FAQ's
Glossary
Media Coverage
Careers
Contact
Home
Industries
Data
Healthcare
Retail
Infrastructure
Petrochemical
Telecoms
Pharmaceutical
Mining
Agriculture
Projects
Acoustic Enclosures & Containers
Switchgear Enclosures
Equipment Enclosures
UPS Enclosures
Power Boxes
Offshore Enclosures
Bespoke Fuel Tanks
Generators
All Generators
Generator Types
Diesel Generators
Silent Generators
Open Generators
Single Phase Generators
3 Phase Generators
50Hz Generators
60Hz Generators
Home Generators
Standby Generators
Gensets
Generator Brands
ADE Generators
Baudouin Generators
Cummins Generators
Doosan Generators
Mitsubishi Generators
Perkins Generators
Power Output
( kVA / kW )
5 kVA Generators
10 kVA Generators
15 kVA Generators
20 kVA Generators
30 kVA Generators
40 kVA Generators
50 kVA Generators
60 kVA Generators
70 kVA Generators
80 kVA Generators
90 kVA Generators
100 kVA Generators
150 kVA Generators
200 kVA Generators
250 kVA Generators
300 kVA Generators
400 kVA Generators
500 kVA Generators
600 kVA Generators
700 kVA Generators
800 kVA Generators
900 kVA Generators
1000 kVA Generators
1500 kVA Generators
2000 kVA Generators
2500 kVA Generators
3000 kVA Generators
5 kW Generators
10 kW Generators
15 kW Generators
20 kW Generators
30 kW Generators
40 kW Generators
50 kW Generators
60 kW Generators
70 kW Generators
80 kW Generators
100 kW Generators
150 kW Generators
200 kW Generators
250 kW Generators
300 kW Generators
400 kW Generators
500 kW Generators
600 kW Generators
700 kW Generators
800 kW Generators
900 kW Generators
1000 kW Generators
1500 kW Generators
2000 kW Generators
Info
About ADE Power
About PBE Group
Our Locations
ADE Pledge
Health, Safety, & Environment
Quality
Delivery
Cost
Generator Information
Generator Engines
All Generator Engines
Cummins Generator Engines
Generator Control Panels
All Generator Control Panels
Cummins Control Panels
Deep Sea Control Panels
Worldwide Voltages & Frequencies
Stage IIIa Emissions Regulations
Worldwide Generator Shipping
News
Blog
Downloads
FAQ's
Glossary
Media Coverage
Careers
Contact
Support Portal Login
1100 kVA Cummins 50Hz 3 Phase Open Diesel Generator
Home
Generators
Diesel
Cummins
C1100D5B
*Image(s) for illustration purposes only, actual product may differ
Cummins C1100D5B
1100 kVA 50Hz 3 Phase Open Diesel Generator
Standby (ESP) Rating: 1132 kVA / 906 kW
Prime (PRP) Rating: 1029 kVA / 823 kW
Engine: Cummins KTA38-G14
Alternator: Stamford HCI6K
Voltage: 380-480V
Frequency: 50Hz
Fuel Tank: N/A
Control Panel: Cummins PowerCommand 3.3
Make an Enquiry
View Data Sheet
For more information about the Cummins C1100D5B , contact us via enquiry form , email , or phone .
Optional Extras:
Additional Fuel Tank
Additional off-the-shelf free-standing fuel tanks can be supplied to act as your generator's primary fuel source or to extend its total possible run time before the need to refuel.
ATS Panel
Investing in a generator for emergency backup power? Add an ATS panel to automatically detect mains failures, start up the generator, and transfer the load. When the panel detects mains power has returned, it will automatically transfer the load back and shut down the generator.
Control Panel Upgrade
Improve your generator's control & monitoring by upgrading the factory standard control panel to an alternative with more features and capabilities.
Bespoke Acoustic Enclosure
We specialise in the bespoke design & manufacture of acoustic enclosures for open generator sets. We design to your specific required noise level and fit-out the enclosure with your generator as well as any other required auxiliary equipment.
Acoustic Enclosures
Similar Products
ADE AB1100D5
1110 kVA
Standby
1010 kVA
Prime
Baudouin Diesel Engine
Leroy Somer 50Hz Alternator
Auto Start
3 Phase - 400V
Open Build Type
Cummins C1100D5
1110 kVA
Standby
1000 kVA
Prime
Cummins Diesel Engine
Stamford 50Hz Alternator
Auto Start
3 Phase - 380-440V
Open Build Type
ADE AP1100D5
1110 kVA
Standby
1010 kVA
Prime
Perkins Diesel Engine
Leroy Somer 50Hz Alternator
Auto Start
3 Phase - 400V
Open Build Type
Cummins C1100D5B
1132 kVA
Standby
1029 kVA
Prime
Cummins Diesel Engine
Stamford 50Hz Alternator
Auto Start
3 Phase - 400V
Silent Build Type
Specification
Case Studies
Downloads
Delivery Information
Need Help?
Cummins Power Generation C1100D5B Diesel Generator Specification
The Cummins C1100D5B is a 1100 kVA 3 phase 50Hz open industrial diesel generator featuring a Cummins diesel engine & a Stamford alternator.
Generator
Diesel
Open
3 Phase
50Hz
Standby
Genset
Cummins
1000 kVA
900 kW
Electric Generator
Power Generator
| Standby Power (ESP) Rating | 1132 kVA / 906 kW
| Prime Power (PRP) Rating | 1029 kVA / 823 kW
| Engine | Cummins KTA38-G14
| Engine Governor | Electronic
| Engine Speed | 1500 rpm
| Alternator | Stamford HCI6K
| Voltage | 380-480V
| Frequency | 50Hz
| Phase | 3
| Amps Per Phase | 1630
| Control Panel | Cummins PowerCommand 3.3
| Connection Type | Circuit Breaker
| Circuit Breaker | 4-Pole
| Exhaust Emissions Level | Unregulated
| Base Fuel Tank Capacity | TBA
| Fuel Consumption | 208 litres per hour (at 100% load)
| Dimensions (L x W x H) | 4470mm x 1785mm x 2229mm
| Dry Weight | 7,990kg
| Warranty | 2 years or 500 hours standby / 1 year unlimited hours prime
Cummins C1100D5B Case Studies
Project Complete
Packaged Prison Power
1100 kVA Cummins emergency standby diesel generator in a bespoke 65 dB(A) at 1m Acoustic Enclosure, alongside a 33,000 litre bulk fuel tank, for a UK prison.
Read Packaged Prison Power
Cummins C1100D5B Downloads
Cummins C1100D5B Data Sheet
Download
Delivery Information
Australia-wide or international delivery can be arranged for your product(s).
If you would like a price for delivery/shipping including in your quote then please let us know the destination within your enquiry.
Products can also be collected from our Australian headquarters located in Hexham, New South Wales, Australia by yourself or your own choice of transportation, please contact our team to arrange collection.
Need Help?
There are 3 easy ways to find out more about this product:
Call our Sales Team on +61 (0)2 4961 9619 .
Email our Sales Team at sales.aus@pbegrp.com .
Complete the Make an Enquiry Form on this page.
*Business hours: Monday - Friday 07:00 - 16:00, not open on NSW Public Holidays.
For more information about the Cummins C1100D5B
Get in touch to speak with our experts
Make an Enquiry
Make an Enquiry
×
ADE Power Pty Ltd
ADE Power have constantly driven change and created innovative solutions for the worldwide power generation & distribution market. Our philosophy and ambition to grow, understand and develop our products has left us with a legacy of being experts in generators, supporting products, switchgear, acoustic and modular housings/enclosures.
Projects
Acoustic Enclosures
Switchgear Enclosures
UPS Enclosures
Bespoke Fuel Tanks
Generators
Diesel Generators
Silent Generators
ADE Generators
Cummins Generators
Info
Blog
News
Worldwide Shipping
Privacy & Cookie Policy
ADE Power
About Us
Contact
Locations
Careers
+61 (0)2 4961 9619
+61 (0)2 4961 9619
sales.aus@pbegrp.com
2/230 Old Maitland Road, Hexham, NSW 2322, Australia
© Copyright ADE Power Pty Ltd. 2026. All Rights Reserved.
FAQ's
Sitemap
Contact Us
We use cookies to improve your experience, analyse website traffic, and assist marketing. Click "Accept & Close" to agree to the storing of cookies on your device. Or you can control the cookies you accept by clicking "Cookie Settings". Read more about how we use cookies in our Privacy & Cookie Policy .
Cookie Settings
Accept & Close
Cookie Settings
Our website & 3 rd party services store & retrieve information related to your visit via your browser in the form of cookies. We respect your right to privacy - You can choose not to allow some types of cookies. However, blocking some types of cookies may impact your experience.
Necessary Functionality
Storage cookies that support the functionality of the website. E.g. storing your country to direct you to the correct ADE website for your region. REQUIRED
Ad Personalisation
Grant or deny consent for personalised advertising.
Ad Storage
Enable or disable storage cookies related to advertising.
Ad User Data
Grant or deny consent for sending user data to 3 rd party advertising services for online advertising purposes.
Analytics Storage
Enable or disable storage cookies related to analytics. E.g. visit duration.
Save Preferences
Privacy & Cookie Policy
