URL: https://www.agestarem.com/FAWDE-Series-silent-type-p.html
Accessed: 2026-11-13

FAWDE generator set
Facebook
Instagram
Twitter
Youtube
LinkedIn
Pinterest
agestar@agestarem.com
Home
About us
Products
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Isuzu
Power by Weichai
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
News
Company news
Industry news
Inquiry
Contact us
Company Vlog
Support & Service
FAQ
Solution
Service
Spare parts
Warranty & Maintenance
Home
Products
Diesel Generator set
Power by FAWDE
FAWDE Series (silent type)
FAWDE Series (silent type)
Product Item：generator-28
Diesel generator set
Power by FAWDE
Inquiry
Send Email
Description
Diesel generator set technical data
1. Generator Set
Integrated structure, base frame with high-strength steel, Genset connected with full suspension shock absorber design, good damping effect and small shake.
Diesel: choice FAWDE diesel, 24V/12V DC electric start, with tank closed water cycle fan cooling.
Unit equipped with base daily tank or split tank (above 360KW unit), to meet the unit more than 6 hours of continuous full load.
Genset attach muffler, corrugated absorber and simple installation materials, configure the base shock absorber, configuration of electric monitoring instrument and diesel operation instrument,
Genset with MCCB circuit breakers, with short circuit, overload protection function.
Genset output power to meet the following environmental conditions: Altitude: <1000m Ambient temperature:40°C
2. Genset with 24V high-performance lead-acid batteries and charging generator, can be six consecutive start; and equipped with electricity float charger to ensure adequate battery power.
3. Genset equipped with the base daily tank, to meet the unit more than 6 hours of continuous full load.
4. Genset attach muffler, built-in shock absorbers, corrugated absorber and simple installation materials.
5. Genset emission standards to meet Euro I emission standards
6. Optional configuration: automatically load the output cabinet, the ATS automatic conversion cabinet and The AMF mains voltage detection module, water (oil) heater, Sound Proof, trailers mobile type etc.
7. Warranty period: from the date of out of warehouse for one year or 1000 hours (whichever comes first). It Does not include the daily wear and tear parts and human misuse and neglect of maintenance.
| ASG-FAWDE Series:50HZ
| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight
| ESP | PRP | Engine type | Consumption 100% | Gov | MODEL
| KVA | KW | KVA | KW | L/H | mm | kg
| GF16.5(S) | 16.5 | 13.2 | 15 | 12 | 4DW81-23D | 5.5 | Mechanical | ASG164D | 1900*800*1050 | 630
| GF22(S) | 22 | 17.6 | 20 | 16 | 40W91-29D | 6.8 | Mechanical | ASG184E | 1900*800*1050 | 810
| GF28(S) | 28 | 22 | 25 | 20 | 40W92-35D | 8 | Mechanical | ASG184F | 2000*930*1130 | 820
| GF33(S) | 33 | 26.4 | 30 | 24 | 4DW92-39D-HMS20W | 10.6 | Electronic | ASG184G | 2030*930*1130 | 850
| GF33(S) | 33 | 26.4 | 30 | 24 | 4DW93-42D | 10.6 | Mechanical | ASG184G | 2030*930*1130 | 910
| GF33(S) | 33 | 26.4 | 30 | 24 | 4DX21-4SD | 10.6 | Mechanical | ASG184G | 2030*930*1130 | 910
| GF42(S) | 42 | 34 | 38 | 31 | 4DX2 l -53D-HMS20W | 11.2 | Electronic | ASG184H | 2200*1000*1200 | 810
| GF41(S) | 41 | 33 | 37.5 | 30 | 4DX22-50D | 10.9 | Mechanical | ASG184H | 2400*1000*1250 | 1650
| GF55(S) | 55 | 44 | 50 | 40 | 4DX22-65D-HMS20W | 13.8 | Electronic | ASG224D | 2750*1020*1550 | 1830
| GF55(S) | 55 | 44 | 50 | 40 | 4DX23-65D | 13.8 | Mechanical | ASG224D | 2750*1020*1550 | 1860
| GF69(S) | 69 | 55 | 62.5 | 50 | 4DX23-78-JMS20W | 18.7 | Electronic | ASG224F | 2800*1020*1550 | 1900
| GF69(S) | 69 | 55 | 62.5 | 50 | 4100/125Z-09D | 18.7 | Electronic | ASG224F | 2800*1020*1550 | 2150
| GF83(S) | 83 | 66 | 75 | 60 | CA4DF2-12D | 23.1 | Electronic | ASG224G | 2900*1060*1580 | 2250
| GF110(S) | 110 | 88 | 100 | 80 | CA6DF2D-14D | 26.3 | Electronic | ASG274C | 3000*1100*1580 | 2450
| GF138(S) | 138 | 110 | 125 | 100 | CA6DF2-17D | 37.9 | Electronic | ASG274D | 3120*1120*1590 | 2690
| GF165(S) | 165 | 132 | 150 | 120 | CA60F2-19D | 33.9 | Electronic | ASG274F | 3250*1130*1600 | 3500
| GF206(S) | 206 | 165 | 187.5 | 150 | CA6DLl-24D | 37.6 | Electronic | ASG274G | 3300*1150*1650 | 3500
| GF248(S) | 248 | 198 | 225 | 180 | CA6DL2-27D | 53.6 | Electronic | ASG274J | 3700*1300*1900 | 3700
| GF275(S) | 275 | 220 | 250 | 200 | CA6DL2-30 | 75.1 | Electronic | ASG314C | 3700*1300*1900 | 3700
| GF343(S) | 343 | 275 | 313 | 250 | CA6DM2J-39D | 72.8 | GAC | ASG314D | 4300*1430*2160 | 3750
| GF343(S) | 343 | 275 | 313 | 250 | CA6DM2-39D | 72.8 | ECU | ASG314D | 4300*1430*2160 | 3750
| GF375(S) | 375 | 297 | 338 | 270 | CA6DM2J-41D | 76.1 | GAC | ASG314E | 4300*1430*2160 | 3800
| GF375(S) | 375 | 297 | 338 | 270 | CA6DM2-41D | 76.1 | ECU | ASG314E | 4300*1430*2160 | 3800
| GF413(S) | 413 | 330 | 375 | 300 | CA6DN1J-45D | 86.8 | GAC | ASG314F | 4600*1630*2350 | 3850
| GF413(S) | 413 | 330 | 375 | 300 | CA6DNI-45D | 85.1 | ECU | ASG314F | 4600*1630*2350 | 3850
| ASG-FAWDE Series:60HZ
| Model | Specification 60HZ 400-230V | General specifications | Alternator | Dimensions | Weight
| ESP | PRP | Engine type | Consumption 100% | Gov | MODEL
| KVA | KW | KVA | KW | L/H | mm | kg
| GF16.5(S) | 16.5 | 13.2 | 15 | 12 | 4DW81-23D | 5.5 | Mechanical | ASG164D | 1900*800*1050 | 630
| GF22(S) | 22 | 17.6 | 20 | 16 | 40W91-29D | 6.8 | Mechanical | ASG184E | 1900*800*1050 | 810
| GF28(S) | 28 | 22 | 25 | 20 | 40W92-35D | 8 | Mechanical | ASG184F | 2000*930*1130 | 820
| GF33(S) | 33 | 26.4 | 30 | 24 | 4DW92-39D-HMS20W | 10.6 | Electronic | ASG184G | 2030*930*1130 | 850
| GF33(S) | 33 | 26.4 | 30 | 24 | 4DW93-42D | 10.6 | Mechanical | ASG184G | 2030*930*1130 | 910
| GF33(S) | 33 | 26.4 | 30 | 24 | 4DX21-4SD | 10.6 | Mechanical | ASG184G | 2030*930*1130 | 910
| GF42(S) | 42 | 34 | 38 | 31 | 4DX2 l -53D-HMS20W | 11.2 | Electronic | ASG184H | 2200*1000*1200 | 810
| GF41(S) | 41 | 33 | 37.5 | 30 | 4DX22-50D | 10.9 | Mechanical | ASG184H | 2400*1000*1250 | 1650
| GF55(S) | 55 | 44 | 50 | 40 | 4DX22-65D-HMS20W | 13.8 | Electronic | ASG224D | 2750*1020*1550 | 1830
| GF55(S) | 55 | 44 | 50 | 40 | 4DX23-65D | 13.8 | Mechanical | ASG224D | 2750*1020*1550 | 1860
| GF69(S) | 69 | 55 | 62.5 | 50 | 4DX23-78-JMS20W | 18.7 | Electronic | ASG224F | 2800*1020*1550 | 1900
| GF69(S) | 69 | 55 | 62.5 | 50 | 4100/125Z-09D | 18.7 | Electronic | ASG224F | 2800*1020*1550 | 2150
| GF83(S) | 83 | 66 | 75 | 60 | CA4DF2-12D | 23.1 | Electronic | ASG224G | 2900*1060*1580 | 2250
| GF110(S) | 110 | 88 | 100 | 80 | CA6DF2D-14D | 26.3 | Electronic | ASG274C | 3000*1100*1580 | 2450
| GF138(S) | 138 | 110 | 125 | 100 | CA6DF2-17D | 37.9 | Electronic | ASG274D | 3120*1120*1590 | 2690
| GF165(S) | 165 | 132 | 150 | 120 | CA60F2-19D | 33.9 | Electronic | ASG274F | 3250*1130*1600 | 3500
| GF206(S) | 206 | 165 | 187.5 | 150 | CA6DLl-24D | 37.6 | Electronic | ASG274G | 3300*1150*1650 | 3500
| GF248(S) | 248 | 198 | 225 | 180 | CA6DL2-27D | 53.6 | Electronic | ASG274J | 3700*1300*1900 | 3700
| GF275(S) | 275 | 220 | 250 | 200 | CA6DL2-30 | 75.1 | Electronic | ASG314C | 3700*1300*1900 | 3700
| GF343(S) | 343 | 275 | 313 | 250 | CA6DM2J-39D | 72.8 | GAC | ASG314D | 4300*1430*2160 | 3750
| GF343(S) | 343 | 275 | 313 | 250 | CA6DM2-39D | 72.8 | ECU | ASG314D | 4300*1430*2160 | 3750
| GF375(S) | 375 | 297 | 338 | 270 | CA6DM2J-41D | 76.1 | GAC | ASG314E | 4300*1430*2160 | 3800
| GF375(S) | 375 | 297 | 338 | 270 | CA6DM2-41D | 76.1 | ECU | ASG314E | 4300*1430*2160 | 3800
| GF413(S) | 413 | 330 | 375 | 300 | CA6DN1J-45D | 86.8 | GAC | ASG314F | 4600*1630*2350 | 3850
| GF413(S) | 413 | 330 | 375 | 300 | CA6DNI-45D | 85.1 | ECU | ASG314F | 4600*1630*2350 | 3850
Inquiry Us
Quantity：
Company Name：
Add：
Tel：
Fax：
Your Name *
Your Email *
Product Name
Your Message *
Related Products
MC Series Single-Phase Capacitor Start Asynchronous Induction Motor
ST Series Single phase AC Synchronous Alternators
JY Series Single-Phase Capacitor Start
MS Series three-phase Asynchronous Induction Motor
CUMMINS Series (silent type)
ASG Brushless Synchronous AC Alternators
Categories
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Weichai
Power by Isuzu
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
Search
Links
instagram facebook linkedin pinterest x youtube tiktok
Latest Post
2026 Silent Diesel Generator Factory Ins
2026-06-16
The domestic substitution rate of diesel
2026-06-16
AI Data Center Boom Drives Surging Diese
2026-08-01
Feedback
Contact Us
8619905932608
+86-593-6695373
agestar@agestarem.com
No.707, Xueyuan Road, Wangjiling Industrial Zone,Fuan,Fujian,China
WhatsApp
Copyright © 2023 Fujian Agestar Electrical Machinery Co.,Ltd All Rights Reserved.
instagram
E-mail
Whatsapp
Inquiry
