URL: https://www.agestarem.com/FAWDE-Series-open-type-p.html
Accessed: 2026-10-29

FAWDE generator set
Facebook
Instagram
Twitter
Youtube
LinkedIn
Pinterest
agestar@agestarem.com
Home
About us
Products
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Isuzu
Power by Weichai
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
News
Company news
Industry news
Inquiry
Contact us
Company Vlog
Support & Service
FAQ
Solution
Service
Spare parts
Warranty & Maintenance
Home
Products
Diesel Generator set
Power by FAWDE
FAWDE Series (open type)
FAWDE Series (open type)
Product Item：generator-27
Diesel generator set
Power by FAWDE
Inquiry
Send Email
Description
Diesel generator set technical data
1. Generator Set
Integrated structure, base frame with high-strength steel, Genset connected with full suspension shock absorber design, good damping effect and small shake.
Diesel: choice FAWDE diesel, 24V/12V DC electric start, with tank closed water cycle fan cooling.
Unit equipped with base daily tank or split tank (above 360KW unit), to meet the unit more than 6 hours of continuous full load.
Genset attach muffler, corrugated absorber and simple installation materials, configure the base shock absorber, configuration of electric monitoring instrument and diesel operation instrument,
Genset with MCCB circuit breakers, with short circuit, overload protection function.
Genset output power to meet the following environmental conditions: Altitude: <1000m Ambient temperature:40°C
2. Genset with 24V high-performance lead-acid batteries and charging generator, can be six consecutive start; and equipped with electricity float charger to ensure adequate battery power.
3. Genset equipped with the base daily tank, to meet the unit more than 6 hours of continuous full load.
4. Genset attach muffler, built-in shock absorbers, corrugated absorber and simple installation materials.
5. Genset emission standards to meet Euro I emission standards
6. Optional configuration: automatically load the output cabinet, the ATS automatic conversion cabinet and The AMF mains voltage detection module, water (oil) heater, Sound Proof, trailers mobile type etc.
7. Warranty period: from the date of out of warehouse for one year or 1000 hours (whichever comes first). It Does not include the daily wear and tear parts and human misuse and neglect of maintenance.
|
ASG-FAWDE Series:50HZ
|
Model
|
Specification 50HZ
400-230V
|
General specifications
|
Alternator
|
Dimensions
|
Weight
|
ESP
|
PRP
|
Engine type
|
Consumption 100%
|
Gov
|
MODEL
|
KVA
|
KW
|
KVA
|
KW
|
L/H
|
mm
|
kg
|
GF16.5
|
16.5
|
13.2
|
15
|
12
|
4DW81-23D
|
5.5
|
Mechanical
|
ASG164D
|
1800*700*950
|
530
|
GF22
|
22
|
17.6
|
20
|
16
|
40W91-29D
|
6.8
|
Mechanical
|
ASG184E
|
1800*700*950
|
710
|
GF28
|
28
|
22
|
25
|
20
|
40W92-35D
|
8
|
Mechanical
|
ASG184F
|
1900*830*1030
|
720
|
GF33
|
33
|
26.4
|
30
|
24
|
4DW92-39D-HMS20W
|
10.6
|
Electronic
|
ASG184G
|
1900*830*1030
|
750
|
GF33
|
33
|
26.4
|
30
|
24
|
4DW93-42D
|
10.6
|
Mechanical
|
ASG184G
|
1900*830*1030
|
810
|
GF33
|
33
|
26.4
|
30
|
24
|
4DX21-4SD
|
10.6
|
Mechanical
|
ASG184G
|
1900*830*1030
|
810
|
GF42
|
42
|
34
|
38
|
31
|
4DX2 l -53D-HMS20W
|
11.2
|
Electronic
|
ASG184H
|
2100*900*1100
|
810
|
GF41
|
41
|
33
|
37.5
|
30
|
4DX22-50D
|
10.9
|
Mechanical
|
ASG184H
|
2300*900*1150
|
1550
|
GF55
|
55
|
44
|
50
|
40
|
4DX22-65D-HMS20W
|
13.8
|
Electronic
|
ASG224D
|
2650*920*1450
|
1730
|
GF55
|
55
|
44
|
50
|
40
|
4DX23-65D
|
13.8
|
Mechanical
|
ASG224D
|
2650*920*1450
|
1760
|
GF69
|
69
|
55
|
62.5
|
50
|
4DX23-78-JMS20W
|
18.7
|
Electronic
|
ASG224F
|
2700*920*1450
|
1800
|
GF69
|
69
|
55
|
62.5
|
50
|
4100/125Z-09D
|
18.7
|
Electronic
|
ASG224F
|
2700*920*1450
|
2050
|
GF83
|
83
|
66
|
75
|
60
|
CA4DF2-12D
|
23.1
|
Electronic
|
ASG224G
|
2800*960*1480
|
2150
|
GF110
|
110
|
88
|
100
|
80
|
CA6DF2D-14D
|
26.3
|
Electronic
|
ASG274C
|
2900*1000*1480
|
2350
|
GF138
|
138
|
110
|
125
|
100
|
CA6DF2-17D
|
37.9
|
Electronic
|
ASG274D
|
3020*1020*1490
|
2590
|
GF165
|
165
|
132
|
150
|
120
|
CA60F2-19D
|
33.9
|
Electronic
|
ASG274F
|
3150*1030*1500
|
3400
|
GF206
|
206
|
165
|
187.5
|
150
|
CA6DLl-24D
|
37.6
|
Electronic
|
ASG274G
|
3200*1050*1550
|
3400
|
GF248
|
248
|
198
|
225
|
180
|
CA6DL2-27D
|
53.6
|
Electronic
|
ASG274J
|
3600*1200*1800
|
3600
|
GF275
|
275
|
220
|
250
|
200
|
CA6DL2-30
|
75.1
|
Electronic
|
ASG314C
|
3600*1200*1800
|
3600
|
GF343
|
343
|
275
|
313
|
250
|
CA6DM2J-39D
|
72.8
|
GAC
|
ASG314D
|
4200*1330*2060
|
3650
|
GF343
|
343
|
275
|
313
|
250
|
CA6DM2-39D
|
72.8
|
ECU
|
ASG314D
|
4200*1330*2060
|
3650
|
GF375
|
375
|
297
|
338
|
270
|
CA6DM2J-41D
|
76.1
|
GAC
|
ASG314E
|
4200*1330*2060
|
3700
|
GF375
|
375
|
297
|
338
|
270
|
CA6DM2-41D
|
76.1
|
ECU
|
ASG314E
|
4200*1330*2060
|
3700
|
GF413
|
413
|
330
|
375
|
300
|
CA6DN1J-45D
|
86.8
|
GAC
|
ASG314F
|
4500*1530*2250
|
3750
|
GF413
|
413
|
330
|
375
|
300
|
CA6DNI-45D
|
85.1
|
ECU
|
ASG314F
|
4500*1530*2250
|
3750
|
ASG-FAWDE Series:60HZ
|
Model
|
Specification 60HZ
400-230V
|
General specifications
|
Alternator
|
Dimensions
|
Weight
|
ESP
|
PRP
|
Engine type
|
Consumption 100%
|
Gov
|
MODEL
|
KVA
|
KW
|
KVA
|
KW
|
L/H
|
mm
|
kg
|
GF16.5
|
16.5
|
13.2
|
15
|
12
|
4DW81-23D
|
5.5
|
Mechanical
|
ASG164D
|
1800*700*950
|
530
|
GF22
|
22
|
17.6
|
20
|
16
|
40W91-29D
|
6.8
|
Mechanical
|
ASG184E
|
1800*700*950
|
710
|
GF28
|
28
|
22
|
25
|
20
|
40W92-35D
|
8
|
Mechanical
|
ASG184F
|
1900*830*1030
|
720
|
GF33
|
33
|
26.4
|
30
|
24
|
4DW92-39D-HMS20W
|
10.6
|
Electronic
|
ASG184G
|
1900*830*1030
|
750
|
GF33
|
33
|
26.4
|
30
|
24
|
4DW93-42D
|
10.6
|
Mechanical
|
ASG184G
|
1900*830*1030
|
810
|
GF33
|
33
|
26.4
|
30
|
24
|
4DX21-4SD
|
10.6
|
Mechanical
|
ASG184G
|
1900*830*1030
|
810
|
GF42
|
42
|
34
|
38
|
31
|
4DX2 l -53D-HMS20W
|
11.2
|
Electronic
|
ASG184H
|
2100*900*1100
|
810
|
GF41
|
41
|
33
|
37.5
|
30
|
4DX22-50D
|
10.9
|
Mechanical
|
ASG184H
|
2300*900*1150
|
1550
|
GF55
|
55
|
44
|
50
|
40
|
4DX22-65D-HMS20W
|
13.8
|
Electronic
|
ASG224D
|
2650*920*1450
|
1730
|
GF55
|
55
|
44
|
50
|
40
|
4DX23-65D
|
13.8
|
Mechanical
|
ASG224D
|
2650*920*1450
|
1760
|
GF69
|
69
|
55
|
62.5
|
50
|
4DX23-78-JMS20W
|
18.7
|
Electronic
|
ASG224F
|
2700*920*1450
|
1800
|
GF69
|
69
|
55
|
62.5
|
50
|
4100/125Z-09D
|
18.7
|
Electronic
|
ASG224F
|
2700*920*1450
|
2050
|
GF83
|
83
|
66
|
75
|
60
|
CA4DF2-12D
|
23.1
|
Electronic
|
ASG224G
|
2800*960*1480
|
2150
|
GF110
|
110
|
88
|
100
|
80
|
CA6DF2D-14D
|
26.3
|
Electronic
|
ASG274C
|
2900*1000*1480
|
2350
|
GF138
|
138
|
110
|
125
|
100
|
CA6DF2-17D
|
37.9
|
Electronic
|
ASG274D
|
3020*1020*1490
|
2590
|
GF165
|
165
|
132
|
150
|
120
|
CA60F2-19D
|
33.9
|
Electronic
|
ASG274F
|
3150*1030*1500
|
3400
|
GF206
|
206
|
165
|
187.5
|
150
|
CA6DLl-24D
|
37.6
|
Electronic
|
ASG274G
|
3200*1050*1550
|
3400
|
GF248
|
248
|
198
|
225
|
180
|
CA6DL2-27D
|
53.6
|
Electronic
|
ASG274J
|
3600*1200*1800
|
3600
|
GF275
|
275
|
220
|
250
|
200
|
CA6DL2-30
|
75.1
|
Electronic
|
ASG314C
|
3600*1200*1800
|
3600
|
GF343
|
343
|
275
|
313
|
250
|
CA6DM2J-39D
|
72.8
|
GAC
|
ASG314D
|
4200*1330*2060
|
3650
|
GF343
|
343
|
275
|
313
|
250
|
CA6DM2-39D
|
72.8
|
ECU
|
ASG314D
|
4200*1330*2060
|
3650
|
GF375
|
375
|
297
|
338
|
270
|
CA6DM2J-41D
|
76.1
|
GAC
|
ASG314E
|
4200*1330*2060
|
3700
|
GF375
|
375
|
297
|
338
|
270
|
CA6DM2-41D
|
76.1
|
ECU
|
ASG314E
|
4200*1330*2060
|
3700
|
GF413
|
413
|
330
|
375
|
300
|
CA6DN1J-45D
|
86.8
|
GAC
|
ASG314F
|
4500*1530*2250
|
3750
|
GF413
|
413
|
330
|
375
|
300
|
CA6DNI-45D
|
85.1
|
ECU
|
ASG314F
|
4500*1530*2250
|
3750
Inquiry Us
Quantity：
Company Name：
Add：
Tel：
Fax：
Your Name *
Your Email *
Product Name
Your Message *
Related Products
YL series single phase Dual capacitor start & run asynchronous motor
PERKINS Series (open type)
YC series single phase capacitor start asynchronous motor
MSEJ Series three phase Asynchronous Barking Motor
FAWDE Series (silent type)
JY Series Single-Phase Capacitor Start
Categories
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Weichai
Power by Isuzu
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
Search
Links
instagram facebook linkedin pinterest x youtube tiktok
Latest Post
2026 Silent Diesel Generator Factory Ins
2026-06-16
The domestic substitution rate of diesel
2026-06-16
AI Data Center Boom Drives Surging Diese
2026-08-01
Feedback
Contact Us
8619905932608
+86-593-6695373
agestar@agestarem.com
No.707, Xueyuan Road, Wangjiling Industrial Zone,Fuan,Fujian,China
WhatsApp
Copyright © 2023 Fujian Agestar Electrical Machinery Co.,Ltd All Rights Reserved.
instagram
E-mail
Whatsapp
Inquiry
