URL: https://www.agestarem.com/WEICHAI-Series-p.html
Accessed: 2026-10-29

WEICHAI generator set
Facebook
Instagram
Twitter
Youtube
LinkedIn
Pinterest
agestar@agestarem.com
Home
About us
Products
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Isuzu
Power by Weichai
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
News
Company news
Industry news
Inquiry
Contact us
Company Vlog
Support & Service
FAQ
Solution
Service
Spare parts
Warranty & Maintenance
Home
Products
Diesel Generator set
Power by Weichai
WEICHAI Series (silent type)
WEICHAI Series (silent type)
Product Item：generator-25
Diesel generator set
Power by Weichai
Inquiry
Send Email
Description
Diesel generator set technical data
1. Generator Set
Integrated structure, base frame with high-strength steel, Genset connected with full suspension shock absorber design, good damping effect and small shake.
Diesel: choice WEICHAI diesel, 24V/12V DC electric start, with tank closed water cycle fan cooling.
Unit equipped with base daily tank or split tank (above 360KW unit), to meet the unit more than 6 hours of continuous full load.
Genset attach muffler, corrugated absorber and simple installation materials, configure the base shock absorber, configuration of electric monitoring instrument and diesel operation instrument,
Genset with MCCB circuit breakers, with short circuit, overload protection function.
Genset output power to meet the following environmental conditions: Altitude: <1000m Ambient temperature:40°C
2. Genset with 24V high-performance lead-acid batteries and charging generator, can be six consecutive start; and equipped with electricity float charger to ensure adequate battery power.
3. Genset equipped with the base daily tank, to meet the unit more than 6 hours of continuous full load.
4. Genset attach muffler, built-in shock absorbers, corrugated absorber and simple installation materials.
5. Genset emission standards to meet Euro I emission standards
6. Optional configuration: automatically load the output cabinet, the ATS automatic conversion cabinet and The AMF mains voltage detection module, water (oil) heater, Sound Proof, trailers mobile type etc.
7. Warranty period: from the date of out of warehouse for one year or 1000 hours (whichever comes first). It Does not include the daily wear and tear parts and human misuse and neglect of maintenance.
| ASG-Weichai Series:50HZ
| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight (kg)
| ESP | PRP | Engine type | Consumption 100% | Gov
| KVA | KW | KVA | KW | L/H
| WEICHAI GROUP DEUTZ | | |
| GW33(S) | 33 | 26 | 30 | 24 | D226B-3D | 9.8 | Electrical | ASG164D | 2050*780*1110 | 820
| GW55(S) | 55 | 44 | 50 | 40 | TD226B-3D | 12.8 | Electrical | ASG184E | 2460*890*1360 | 1050
| GW69(S) | 69 | 55 | 63 | 50 | WP4D66E200 | 13.8 | Electrical | ASG184F | 2600*1030*1500 | 1450
| GW110(S) | 110 | 88 | 100 | 80 | WP4D100E200 | 22.1 | Electrical | ASG274C | 2800*1130*1640 | 1650
| GW113(S) | 113 | 90 | 102 | 82 | WP40108E200 | 22.6 | Electrical | ASG274C | 2800*1130*1640 | 1650
| GW138(S) | 138 | 110 | 125 | 100 | WP6D l 32E200 | 27.2 | Electrical | ASG274D | 3200*1130*1740 | 2020
| GW165(S) | 165 | 132 | 150 | 120 | WP6D 152E200 | 32 | Electrical | ASG274E | 3200*1130*1740 | 2020
| WEICHAI GROUP STEYR | | |
| GW206(S) | 206 | 165 | 188 | 150 | WP10D200E200 | 41.8 | Electrical | ASG274G | 3900*1250*2300 | 2400
| GW248(S) | 248 | 198 | 225 | 180 | WP10D238E200 | 42.7 | Electrical | ASG274J | 3900*1250*2300 | 2550
| GW275(S) | 275 | 220 | 250 | 200 | WP10D264E200 | 47.4 | Electrical | ASG274K | 3900*1250*2300 | 2780
| GW344(S) | 344 | 275 | 313 | 250 | WP12D317E200 | 59.3 | Electrical | ASG314D | 4300*1430*2160 | 3000
| GW413(S) | 413 | 330 | 375 | 300 | WP13D385E200 | 71.1 | Electrical | ASG314F | 4360*1430*2260 | 3300
| WEICHAI GROUP Baudouin | | |
| GW495(S) | 495 | 396 | 450 | 360 | 6M26D447E200 | 85.4 | Electrical | ASG314F | 4400*1550*2300 | 3860
| GW550(S) | 550 | 440 | 500 | 400 | 6M260484E200 | 100 | Electrical | ASG354C | 4500*1650*2300 | 4230
| GW633(S) | 633 | 506 | 575 | 460 | 6M33D572E200 | 106 | Electrical | ASG544C | 4500*1650*2300 | 4530
| GW688(S) | 688 | 550 | 625 | 500 | 6M33D605E200 | 116 | Electrical | ASG544E | 4500*1650*2300 | 4860
| GW880(S) | 880 | 704 | 800 | 640 | 12M26D792E200 | 130 | Electrical | ASG634B | 5060*2438*2595 | 5210
| GW1001(S) | 1001 | 801 | 910 | 728 | 12M26D902E200 | 146 | Electrical | ASG634C | 5360*2538*2630 | 5610
| GW1100(S) | 1100 | 880 | 1000 | 800 | 12M33D968E200 | 158 | Electrical | ASG634D | 5660*2638*2680 | 5810
| GW1249(S) | 1249 | 999 | 1135 | 908 | 12M33D1108E200 | 170 | Electrical | ASG634E | 5960*2738*2730 | 6110
| GW1375(S) | 1375 | 1100 | 1250 | 1000 | 12M33D1210E200 | 186 | Electrical | ASG634G | 6060*2838*2830 | 6310
| WEICHAI GROUP YANGCHAI | | | | | | | | | |
| GW21(S) | 21 | 17 | 19 | 15 | WP2.1D18E2 | 7.1 | Electrical | ASG164C | 1900*720*1100 | 700
| GW25(S) | 25 | 20 | 23 | 18 | WP2.5D22E2 | 8.1 | Electrical | ASG164D | 1960*730*1100 | 760
| GW33(S) | 33 | 26 | 30 | 24 | WP3.9D33E2 | 9.6 | Electrical | ASG184F | 2050*780*1110 | 820
| GW413(S) | 41 | 33 | 38 | 30 | WP4.3D38E2 | 10.6 | Electrical | ASG184G | 2260*820*1300 | 950
| GW48(S) | 48 | 39 | 44 | 35 | WP4.6D44E2 | 11.5 | Electrical | ASG184G | 2360*850*1320 | 1020
| GW62(S) | 62 | 50 | 56 | 45 | WP4.1D50E2 | 13.6 | Electrical | ASG224C | 2460*890*1360 | 1050
| GW69(S) | 69 | 55 | 63 | 50 | WP4.3D61E2 | 13.7 | Electrical | ASG224E | 2600*1030*1500 | 1450
| ASG-Weichai Series:60HZ
| Model | Specification 60HZ 400-230V | General specifications | Alternator | Dimensions | Weight (kg)
| ESP | PRP | Engine type | Consumption 100% | Gov
| KVA | KW | KVA | KW | L/H
| WEICHAI GROUP DEUTZ | | |
| GW69(S) | 69 | 55 | 63 | 50 | WP4D66E201 | 13.8 | Electrical | ASG184F | 2600*1030*1500 | 1450
| GW110(S) | 110 | 88 | 100 | 80 | WP4D100E201 | 22.1 | Electrical | ASG274C | 2800*1130*1640 | 1650
| GW124(S) | 124 | 99 | 113 | 90 | WP4D118E201 | 25.2 | Electrical | ASG274C | 2800*1130*1640 | 1650
| GW138(S) | 138 | 110 | 125 | 100 | WP6D132E201 | 27.2 | Electrical | ASG274D | 3200*1130*1740 | 2020
| GW165(S) | 165 | 132 | 150 | 120 | WP6D158E200 | 32 | Electrical | ASG274E | 3200*1130*1740 | 2020
| GW186(S) | 186 | 149 | 169 | 135 | WP6D180E201 | 38.6 | Electrical | ASG274G | 3300*1180*1840 | 2120
| WEICHAI GROUP STEYR | | |
| GW206(S) | 206 | 165 | 188 | 150 | WP10D200E201 | 41.8 | Electrical | ASG274G | 3900*1250*2300 | 2400
| GW248(S) | 248 | 198 | 225 | 180 | WP10D238E201 | 42.7 | Electrical | ASG274J | 3900*1250*2300 | 2550
| GW275(S) | 275 | 220 | 250 | 200 | WP10D264E201 | 47.4 | Electrical | ASG274K | 3900*1250*2300 | 2780
| GW309(S) | 309 | 248 | 281 | 225 | WP12D288E201 | 52.2 | Electrical | ASG314C | 3900*1250*2300 | 2810
| GW344(S) | 344 | 275 | 313 | 250 | WP12D317E201 | 59.3 | Electrical | ASG314D | 4600*1630*2350 | 4980
| GW413(S) | 413 | 330 | 375 | 300 | WP13D385E201 | 71.1 | Electrical | ASG314F | 4600*1630*2350 | 4980
| WEICHAI GROUP Baudouin | | |
| GW495(S) | 495 | 396 | 450 | 360 | 6M26D447E201 | 85.4 | Electrical | ASG314F | 4400*1550*2300 | 3860
| GW578(S) | 578 | 462 | 525 | 420 | 6M26D484E201 | 100 | Electrical | ASG354C | 4500*1650*2300 | 4230
| GW633(S) | 633 | 506 | 575 | 460 | 6M33D572E200 | 106 | Electrical | ASG544C | 4500*1650*2300 | 4530
| GW688(S) | 688 | 550 | 625 | 500 | 6M33D605E200 | 116 | Electrical | ASG544E | 4500*1650*2300 | 4860
| GW882(S) | 880 | 704 | 800 | 640 | 12M26D792E200 | 130 | Electrical | ASG634B | 5060*2438*2595 | 5210
| GW1001(S) | 1001 | 801 | 910 | 728 | 12M26D902E200 | 146 | Electrical | ASG634C | 5360*2538*2630 | 5610
| GW1100(S) | 1100 | 880 | 1000 | 800 | l 2M26D968E200 | 158 | Electrical | ASG634D | 5660*2638*2680 | 5810
| GW1249(S) | 1249 | 999 | 1135 | 908 | 12M33D1108E20C | 170 | Electrical | ASG634E | 5960*2738*2730 | 6110
| GW1375(S) | 1375 | 1100 | 1250 | 1000 | 12M33D1210E200 | 186 | Electrical | ASG634G | 6060*2838*2830 | 6310
Inquiry Us
Quantity：
Company Name：
Add：
Tel：
Fax：
Your Name *
Your Email *
Product Name
Your Message *
Related Products
DEUTZ Series (open type)
JY Series Single-Phase Capacitor Start
LOVOL Series (open type)
Ricardo Series (open type)
STC Series Three phase AC Synchronous Alternators
PERKINS Series (open type)
Categories
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Weichai
Power by Isuzu
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
Search
Links
instagram facebook linkedin pinterest x youtube tiktok
Latest Post
2026 Silent Diesel Generator Factory Ins
2026-06-16
The domestic substitution rate of diesel
2026-06-16
AI Data Center Boom Drives Surging Diese
2026-08-01
Feedback
Contact Us
8619905932608
+86-593-6695373
agestar@agestarem.com
No.707, Xueyuan Road, Wangjiling Industrial Zone,Fuan,Fujian,China
WhatsApp
Copyright © 2023 Fujian Agestar Electrical Machinery Co.,Ltd All Rights Reserved.
instagram
E-mail
Whatsapp
Inquiry
