URL: https://www.agestarem.com/PERKINS-Series-p.html
Accessed: 2026-11-13

Perkins generator set
Facebook
Instagram
Twitter
Youtube
LinkedIn
Pinterest
agestar@agestarem.com
Home
About us
Products
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Isuzu
Power by Weichai
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
News
Company news
Industry news
Inquiry
Contact us
Company Vlog
Support & Service
FAQ
Solution
Service
Spare parts
Warranty & Maintenance
Home
Products
Diesel Generator set
Power by Perkins
PERKINS Series (silent type)
PERKINS Series (silent type)
Product Item：generator-37
Diesel generator set
Power by Perkins
perkins generator set
Inquiry
Send Email
Description
Diesel generator set technical data
1. Generator Set
Integrated structure, base frame with high-strength steel, Genset connected with full suspension shock absorber design, good damping effect and small shake.
Diesel: choice Perkins diesel, 24V/12V DC electric start, with tank closed water cycle fan cooling.
Unit equipped with base daily tank or split tank (above 360KW unit), to meet the unit more than 6 hours of continuous full load.
Genset attach muffler, corrugated absorber and simple installation materials, configure the base shock absorber, configuration of electric monitoring instrument and diesel operation instrument,
Genset with MCCB circuit breakers, with short circuit, overload protection function.
Genset output power to meet the following environmental conditions: Altitude: <1000m Ambient temperature:40°C
2. Genset with 24V high-performance lead-acid batteries and charging generator, can be six consecutive start; and equipped with electricity float charger to ensure adequate battery power.
3. Genset equipped with the base daily tank, to meet the unit more than 6 hours of continuous full load.
4. Genset attach muffler, built-in shock absorbers, corrugated absorber and simple installation materials.
5. Genset emission standards to meet Euro I emission standards
6. Optional configuration: automatically load the output cabinet, the ATS automatic conversion cabinet and The AMF mains voltage detection module, water (oil) heater, Sound Proof, trailers mobile type etc.
7. Warranty period: from the date of out of warehouse for one year or 1000 hours (whichever comes first). It Does not include the daily wear and tear parts and human misuse and neglect of maintenance.
| ASG-Perkins Series:50HZ
| Model | Specification 5 0Hz 400-230V | General Specifications
| ESP | PRP | Engine type | Fuel Consumption | Displacement | Alternator | Silent
| KVA | KW | KVA | KW | 100% | Dimensions | Weight (kg)
| GP10(S) | 10 | 8 | 9 | 7 | 403A-11G1 | 3 | 1.131 | ASG164A | 2050*850*1150 | 660
| GP14(S) | 14 | 11 | 13 | 10 | 403A-15G1 | 3.7 | 1.496 | ASG164B | 2050*850*1150 | 680
| GP17(S) | 17 | 13 | 15 | 12 | 403A-15G2 | 5 | 1.496 | ASG164C | 2050*850*1150 | 695
| GP22(S) | 22 | 18 | 20 | 16 | 404A-22G1 | 5.3 | 2.216 | ASG164D | 2030*9000*1150 | 780
| GP30(S) | 30 | 24 | 28 | 22 | 404D-22TG | 7.1 | 2.216 | ASG164A | 2030*9000*1150 | 905
| GP33(S) | 33 | 26 | 30 | 24 | 1103A-33G | 7.1 | 3.3 | ASG164B | 2280*1000*1250 | 990
| GP50(S) | 50 | 40 | 45 | 36 | 1103A-33TG1 | 10.7 | 3.3 | ASG164D | 2280*1000*1250 | 1064
| GP65(S) | 66 | 53 | 60 | 48 | 1103A-33TG2 | 13.9 | 3.3 | ASG184F | 2280*1000*1250 | 1179
| GP73(S) | 73 | 58 | 65 | 52 | 1104A-44TG1 | 14.8 | 4.4 | ASG224E | 2600*1000*1250 | 1400
| GP88(S) | 88 | 70 | 80 | 64 | 1104A-44TG2 | 18.7 | 4.4 | ASG224G | 2600*1000*1250 | 1420
| GP110(S) | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 18.6 | 4.41 | ASG224G | 2900*1080*1650 | 1700
| GP148(S) | 148 | 118 | 135 | 108 | 1106A-70TG1 | 30.2 | 7.01 | ASG274C | 3120*1130*1750 | 1752
| GP165(S) | 165 | 132 | 150 | 120 | 1106A-70TGAG2 | 33.4 | 7.01 | ASG274E | 3120*1130*1750 | 1845
| GP198(S) | 198 | 158 | 180 | 144 | 1106A-70TGAG3 | 35 | 7.01 | ASG274F | 3120*1130*1750 | 1939
| GP220(S) | 220 | 176 | 200 | 160 | 1106A-70TGAG4 | 38 | 7.01 | ASG274G | 3300*1130*1800 | 2016
| GP250(S) | 250 | 200 | 225 | 180 | 1306C-E87TAG4 | 53 | 8.7 | ASG274H | 3300*1240*1800 | 2400
| GP275(S) | 275 | 220 | 250 | 200 | 1306A-E87TAG6 | 59.9 | 8.7 | ASG274K | 3600*1240*1800 | 2450
| GP330(S) | 330 | 264 | 300 | 240 | 1606A-E93TAG5GB | 65.3 | 9.3 | ASG314D | 3900*1240*1800 | 4200
| GP400(S) | 385 | 308 | 350 | 280 | 2206A-E13TAG2 | 70.6 | 12.5 | ASG314F | 4400*1450*2250 | 4250
| GP450(S) | 450 | 360 | 400 | 320 | 2206A-E13TAG3 | 81.1 | 12.5 | ASG314F | 4400*1450*2250 | 4380
| GP500(S) | 495 | 396 | 450 | 360 | 2506C-E15TAG1 | 95 | 15 | ASG314F | 4700*1850*2250 | 4770
| GP550(S) | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 105 | 15 | ASG314F | 4700*1850*2250 | 4970
| GP650(S) | 650 | 520 | 600 | 480 | 2806A-E18TAG1A | 118.2 | 18.1 | ASG354C | 4800*1800*2250 | 6000
| GP690(S) | 690 | 550 | 625 | 500 | 2806A-E18TAG2 | 139.8 | 18.1 | ASG354C | 4800*1800*2250 | 6135
| GP825(S) | 825 | 660 | 750 | 600 | 4006-23TAG2A | 155 | 22.921 | ASG544C | 6060*2440*2600 | 9110
| GP900(S) | 880 | 704 | 800 | 640 | 4006-23TAG3A | 165 | 22.921 | ASG544E | 6060*2440*2600 | 9200
| GP990(S) | 990 | 792 | 900 | 720 | 4008TAG1A | 211 | 30.561 | ASG544F | 6060*2440*2600 | 9710
| GP1100(S) | 1100 | 880 | 1000 | 800 | 4008TAG2A | 221 | 30.561 | ASG634B | 6060*2440*2600 | 9800
| GP1375(S) | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 265 | 45.842 | ASG634C | 12000*2440*2600 | 13025
| GP1500(S) | 1500 | 1200 | 1375 | 1100 | 4012-46TWG3A | 258 | 45.842 | ASG634E | 12000*2440*2600 | 13320
| GP1650(S) | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 306 | 45.842 | ASG634G | 12000*2440*2600 | 14800
| GP1850(S) | 1815 | 1452 | 1650 | 1320 | 4012-46TAG3A | 330 | 45.842 | ASG734C | 12000*2440*2600 | 14800
| GP2035(S) | 2035 | 1628 | 1850 | 1480 | 4016TAG1A | 383 | 61.123 | ASG734E | 12000*2440*2600 | 16500
| GP2250(S) | 2250 | 1800 | 2050 | 1640 | 4016TAG2A | 434 | 61.123 | ASG734F | 12000*2440*2600 | 16770
| GP2475(S) | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | 485 | 61.123 | ASG734G | 12000*2440*2600 | 19800
| ASG-Perkins Series:60HZ
| Model | Specification 6 0Hz 400-230V | General Specifications
| ESP | PRP | Engine type | Fuel Consumption | Displacement | Alternator | Silent
| KVA | KW | KVA | KW | 100% | Dimensions | Weight (kg)
| GP10(S) | 10 | 8 | 9 | 7 | 403A-11G1 | 3 | 1.131 | ASG164A | 2050*850*1150 | 660
| GP14(S) | 14 | 11 | 13 | 10 | 403A-15G1 | 3.7 | 1.496 | ASG164B | 2050*850*1150 | 680
| GP17(S) | 17 | 13 | 15 | 12 | 403A-15G2 | 5 | 1.496 | ASG164C | 2050*850*1150 | 695
| GP22(S) | 22 | 18 | 20 | 16 | 404A-22G1 | 5.3 | 2.216 | ASG164D | 2030*9000*1150 | 780
| GP30(S) | 30 | 24 | 28 | 22 | 404D-22TG | 7.1 | 2.216 | ASG164A | 2030*9000*1150 | 905
| GP33(S) | 33 | 26 | 30 | 24 | 1103A-33G | 7.1 | 3.3 | ASG164B | 2280*1000*1250 | 990
| GP50(S) | 50 | 40 | 45 | 36 | 1103A-33TG1 | 10.7 | 3.3 | ASG164D | 2280*1000*1250 | 1064
| GP65(S) | 66 | 53 | 60 | 48 | 1103A-33TG2 | 13.9 | 3.3 | ASG184F | 2280*1000*1250 | 1179
| GP73(S) | 73 | 58 | 65 | 52 | 1104A-44TG1 | 14.8 | 4.4 | ASG224E | 2600*1000*1250 | 1400
| GP88(S) | 88 | 70 | 80 | 64 | 1104A-44TG2 | 18.7 | 4.4 | ASG224G | 2600*1000*1250 | 1420
| GP110(S) | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 18.6 | 4.41 | ASG224G | 2900*1080*1650 | 1700
| GP148(S) | 148 | 118 | 135 | 108 | 1106A-70TG1 | 30.2 | 7.01 | ASG274C | 3120*1130*1750 | 1752
| GP165(S) | 165 | 132 | 150 | 120 | 1106A-70TGAG2 | 33.4 | 7.01 | ASG274E | 3120*1130*1750 | 1845
| GP198(S) | 198 | 158 | 180 | 144 | 1106A-70TGAG3 | 35 | 7.01 | ASG274F | 3120*1130*1750 | 1939
| GP220(S) | 220 | 176 | 200 | 160 | 1106A-70TGAG4 | 38 | 7.01 | ASG274G | 3300*1130*1800 | 2016
| GP250(S) | 250 | 200 | 225 | 180 | 1306C-E87TAG4 | 53 | 8.7 | ASG274H | 3300*1240*1800 | 2400
| GP275(S) | 275 | 220 | 250 | 200 | 1306A-E87TAG6 | 59.9 | 8.7 | ASG274K | 3600*1240*1800 | 2450
| GP330(S) | 330 | 264 | 300 | 240 | 1606A-E93TAG5GB | 65.3 | 9.3 | ASG314D | 3900*1240*1800 | 4200
| GP400(S) | 385 | 308 | 350 | 280 | 2206A-E13TAG2 | 70.6 | 12.5 | ASG314F | 4400*1450*2250 | 4250
| GP450(S) | 450 | 360 | 400 | 320 | 2206A-E13TAG3 | 81.1 | 12.5 | ASG314F | 4400*1450*2250 | 4380
| GP500(S) | 495 | 396 | 450 | 360 | 2506C-E15TAG1 | 95 | 15 | ASG314F | 4700*1850*2250 | 4770
| GP550(S) | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 105 | 15 | ASG314F | 4700*1850*2250 | 4970
| GP650(S) | 650 | 520 | 600 | 480 | 2806A-E18TAG1A | 118.2 | 18.1 | ASG354C | 4800*1800*2250 | 6000
| GP690(S) | 690 | 550 | 625 | 500 | 2806A-E18TAG2 | 139.8 | 18.1 | ASG354C | 4800*1800*2250 | 6135
| GP825(S) | 825 | 660 | 750 | 600 | 4006-23TAG2A | 155 | 22.921 | ASG544C | 6060*2440*2600 | 9110
| GP900(S) | 880 | 704 | 800 | 640 | 4006-23TAG3A | 165 | 22.921 | ASG544E | 6060*2440*2600 | 9200
| GP990(S) | 990 | 792 | 900 | 720 | 4008TAG1A | 211 | 30.561 | ASG544F | 6060*2440*2600 | 9710
| GP1100(S) | 1100 | 880 | 1000 | 800 | 4008TAG2A | 221 | 30.561 | ASG634B | 6060*2440*2600 | 9800
| GP1375(S) | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 265 | 45.842 | ASG634C | 12000*2440*2600 | 13025
| GP1500(S) | 1500 | 1200 | 1375 | 1100 | 4012-46TWG3A | 258 | 45.842 | ASG634E | 12000*2440*2600 | 13320
| GP1650(S) | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 306 | 45.842 | ASG634G | 12000*2440*2600 | 14800
| GP1850(S) | 1815 | 1452 | 1650 | 1320 | 4012-46TAG3A | 330 | 45.842 | ASG734C | 12000*2440*2600 | 14800
| GP2035(S) | 2035 | 1628 | 1850 | 1480 | 4016TAG1A | 383 | 61.123 | ASG734E | 12000*2440*2600 | 16500
| GP2250(S) | 2250 | 1800 | 2050 | 1640 | 4016TAG2A | 434 | 61.123 | ASG734F | 12000*2440*2600 | 16770
| GP2475(S) | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | 485 | 61.123 | ASG734G | 12000*2440*2600 | 19800
Inquiry Us
Quantity：
Company Name：
Add：
Tel：
Fax：
Your Name *
Your Email *
Product Name
Your Message *
Related Products
YL series single phase Dual capacitor start & run asynchronous motor
ASG Brushless Synchronous AC Alternators
KUBOTA Series (silent type)
WEICHAI Series (silent type)
LOVOL Series (silent type)
ISUZU Series (silent type)
Categories
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Weichai
Power by Isuzu
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
Search
Links
instagram facebook linkedin pinterest x youtube tiktok
Latest Post
2026 Silent Diesel Generator Factory Ins
2026-06-16
The domestic substitution rate of diesel
2026-06-16
AI Data Center Boom Drives Surging Diese
2026-08-01
Feedback
Contact Us
8619905932608
+86-593-6695373
agestar@agestarem.com
No.707, Xueyuan Road, Wangjiling Industrial Zone,Fuan,Fujian,China
WhatsApp
Copyright © 2023 Fujian Agestar Electrical Machinery Co.,Ltd All Rights Reserved.
instagram
E-mail
Whatsapp
Inquiry
