URL: https://www.agestarem.com/SDEC-Series-p.html
Accessed: 2026-11-13

SDEC generator set
Facebook
Instagram
Twitter
Youtube
LinkedIn
Pinterest
agestar@agestarem.com
Home
About us
Products
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Isuzu
Power by Weichai
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
News
Company news
Industry news
Inquiry
Contact us
Company Vlog
Support & Service
FAQ
Solution
Service
Spare parts
Warranty & Maintenance
Home
Products
Diesel Generator set
Power by SDEC
SDEC Series (open type)
SDEC Series (open type)
Product Item：generator-29
Diesel generator set
Power by SDEC
SDEC DIESEL GENERATOR SET
Inquiry
Send Email
Description
Diesel generator set technical data
1. Generator Set
Integrated structure, base frame with high-strength steel, Genset connected with full suspension shock absorber design, good damping effect and small shake.
Diesel: choice SDEC diesel, 24V/12V DC electric start, with tank closed water cycle fan cooling.
Unit equipped with base daily tank or split tank (above 360KW unit), to meet the unit more than 6 hours of continuous full load.
Genset attach muffler, corrugated absorber and simple installation materials, configure the base shock absorber, configuration of electric monitoring instrument and diesel operation instrument,
Genset with MCCB circuit breakers, with short circuit, overload protection function.
Genset output power to meet the following environmental conditions: Altitude: <1000m Ambient temperature:40°C
2. Genset with 24V high-performance lead-acid batteries and charging generator, can be six consecutive start; and equipped with electricity float charger to ensure adequate battery power.
3. Genset equipped with the base daily tank, to meet the unit more than 6 hours of continuous full load.
4. Genset attach muffler, built-in shock absorbers, corrugated absorber and simple installation materials.
5. Genset emission standards to meet Euro I emission standards
6. Optional configuration: automatically load the output cabinet, the ATS automatic conversion cabinet and The AMF mains voltage detection module, water (oil) heater, Sound Proof, trailers mobile type etc.
7. Warranty period: from the date of out of warehouse for one year or 1000 hours (whichever comes first). It Does not include the daily wear and tear parts and human misuse and neglect of maintenance.
| ASG-SDEC Series:50HZ
| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight
| ESP | PRP | Engine type | Consumption 100% | Gov | MODEL
| KVA | KW | KVA | KW | L/H | mm | kg
| GS80 | 80 | 64 | 72 | 58 | SC4H95D2 | 18.6 | Electrical | ASG224F | 2100*740*1110 | 1100
| GS99 | 99 | 79 | 90 | 72 | SC4H115D2 | 18.6 | Electrical | ASG224F | 2100*740*1110 | 1100
| GS110 | 110 | 88 | 100 | 80 | SC4H160D2 | 23.5 | Electrical | ASG224G | 2200*750*1410 | 1200
| GS138 | 138 | 110 | 125 | 100 | SC4H180D2 | 23.5 | Electrical | ASG224G | 2200*750*1410 | 1200
| GS192 | 192 | 154 | 175 | 140 | SC7H230D2 | 30.8 | Electrical | ASG274C | 2210*780*1420 | 1350
| GS206 | 206 | 165 | 188 | 150 | SC7H250D2 | 30.8 | Electrical | ASG274C | 2210*780*1420 | 1350
| GS206 | 206 | 165 | 188 | 150 | SC8D280D2 | 35.1 | Electrical | ASG274D | 2600*824*1482 | 1760
| GS275 | 275 | 220 | 250 | 200 | SC90310D2 | 44 | Electrical | ASG274E | 2650*864*1500 | 1760
| GS275 | 275 | 220 | 250 | 200 | SC9D340D2 | 47.9 | Electrical | ASG274F | 2650*864*1500 | 2050
| GS248 | 248 | 198 | 225 | 180 | SC13G280D2 | 42.9 | Electrical | ASG274G | 2650*900*1664 | 2100
| GS275 | 275 | 220 | 250 | 200 | SG13G310D2 | 55 | Electrical | ASG274H | 2900*1072*1650 | 2400
| GS330 | 330 | 264 | 300 | 240 | SC13G355D2 | 61.2 | Electrical | ASG274G | 2900*1072*1650 | 2570
| GS385 | 385 | 308 | 350 | 280 | SC13G420D2 | 66.7 | Electrical | ASG274J | 2900*1072*1650 | 2700
| GS440 | 440 | 352 | 400 | 320 | SC15G500D2 | 87.1 | Electrical | ASG274K | 3000*1090*1650 | 3200
| GS550 | 550 | 440 | 500 | 400 | SC25G610D2 | 82.6 | Electrical | ASG314D | 3100*1150*1750 | 3575
| GS618 | 618 | 495 | 562 | 450 | SC25G690D2 | 100.1 | Electrical | ASG314F | 3140*1271*1987 | 3900
| GS688 | 688 | 550 | 625 | 500 | SC27G755D2 | 120.6 | Electrical | ASG314E | 3140*1271*1987 | 4400
| GS756 | 756 | 605 | 688 | 550 | SC27G830D2 | 120.6 | Electrical | ASG354F | 3140*1271*1987 | 4700
| GS825 | 825 | 660 | 750 | 600 | SC27G900D2 | 136.8 | Electrical | ASG634G | 4400*1700*2500 | 5400
| GS880 | 880 | 704 | 800 | 640 | SC27G990D2 | 176.4 | Electrical | ASG634G | 5900*2300*2400 | 5400
| GS1100 | 1100 | 880 | 1000 | 800 | SC33W1150D2 | 236.5 | Electrical | ASG634H | 5900*2300*2400 | 5400
| ASG-SDEC Series:60HZ
| Model | Specification 60HZ 400-230V | General specifications | Alternator | Dimensions | Weight
| ESP | PRP | Engine type | Consumption 100% | Gov | MODEL
| KVA | KW | KVA | KW | L/H | mm | kg
| GS80 | 80 | 64 | 72 | 58 | SC4H95D2 | 18.6 | Electrical | ASG224F | 2100*740*1110 | 1100
| GS99 | 99 | 79 | 90 | 72 | SC4H115D2 | 18.6 | Electrical | ASG224F | 2100*740*1110 | 1100
| GS110 | 110 | 88 | 100 | 80 | SC4H160D2 | 23.5 | Electrical | ASG224G | 2200*750*1410 | 1200
| GS138 | 138 | 110 | 125 | 100 | SC4H180D2 | 23.5 | Electrical | ASG224G | 2200*750*1410 | 1200
| GS192 | 192 | 154 | 175 | 140 | SC7H230D2 | 30.8 | Electrical | ASG274C | 2210*780*1420 | 1350
| GS206 | 206 | 165 | 188 | 150 | SC7H250D2 | 30.8 | Electrical | ASG274C | 2210*780*1420 | 1350
| GS206 | 206 | 165 | 188 | 150 | SC8D280D2 | 35.1 | Electrical | ASG274D | 2600*824*1482 | 1760
| GS275 | 275 | 220 | 250 | 200 | SC90310D2 | 44 | Electrical | ASG274E | 2650*864*1500 | 1760
| GS275 | 275 | 220 | 250 | 200 | SC9D340D2 | 47.9 | Electrical | ASG274F | 2650*864*1500 | 2050
| GS248 | 248 | 198 | 225 | 180 | SC13G280D2 | 42.9 | Electrical | ASG274G | 2650*900*1664 | 2100
| GS275 | 275 | 220 | 250 | 200 | SG13G310D2 | 55 | Electrical | ASG274H | 2900*1072*1650 | 2400
| GS330 | 330 | 264 | 300 | 240 | SC13G355D2 | 61.2 | Electrical | ASG274G | 2900*1072*1650 | 2570
| GS385 | 385 | 308 | 350 | 280 | SC13G420D2 | 66.7 | Electrical | ASG274J | 2900*1072*1650 | 2700
| GS440 | 440 | 352 | 400 | 320 | SC15G500D2 | 87.1 | Electrical | ASG274K | 3000*1090*1650 | 3200
| GS550 | 550 | 440 | 500 | 400 | SC25G610D2 | 82.6 | Electrical | ASG314D | 3100*1150*1750 | 3575
| GS618 | 618 | 495 | 562 | 450 | SC25G690D2 | 100.1 | Electrical | ASG314F | 3140*1271*1987 | 3900
| GS688 | 688 | 550 | 625 | 500 | SC27G755D2 | 120.6 | Electrical | ASG314E | 3140*1271*1987 | 4400
| GS756 | 756 | 605 | 688 | 550 | SC27G830D2 | 120.6 | Electrical | ASG354F | 3140*1271*1987 | 4700
| GS825 | 825 | 660 | 750 | 600 | SC27G900D2 | 136.8 | Electrical | ASG634G | 4400*1700*2500 | 5400
| GS880 | 880 | 704 | 800 | 640 | SC27G990D2 | 176.4 | Electrical | ASG634G | 5900*2300*2400 | 5400
| GS1100 | 1100 | 880 | 1000 | 800 | SC33W1150D2 | 236.5 | Electrical | ASG634H | 5900*2300*2400 | 5400
Inquiry Us
Quantity：
Company Name：
Add：
Tel：
Fax：
Your Name *
Your Email *
Product Name
Your Message *
Related Products
STC Series Three phase AC Synchronous Alternators
MS Series three-phase Asynchronous Induction Motor
LOVOL Series (silent type)
Ricardo Series (open type)
RICARDO Series (silent type)
MC Series Single-Phase Capacitor Start Asynchronous Induction Motor
Categories
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Weichai
Power by Isuzu
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
Search
Links
instagram facebook linkedin pinterest x youtube tiktok
Latest Post
2026 Silent Diesel Generator Factory Ins
2026-06-16
The domestic substitution rate of diesel
2026-06-16
AI Data Center Boom Drives Surging Diese
2026-08-01
Feedback
Contact Us
8619905932608
+86-593-6695373
agestar@agestarem.com
No.707, Xueyuan Road, Wangjiling Industrial Zone,Fuan,Fujian,China
WhatsApp
Copyright © 2023 Fujian Agestar Electrical Machinery Co.,Ltd All Rights Reserved.
instagram
E-mail
Whatsapp
Inquiry
