URL: https://www.agestarem.com/LOVOL-Series-silent-type-p.html
Accessed: 2026-11-13

LOVOL generator set
Facebook
Instagram
Twitter
Youtube
LinkedIn
Pinterest
agestar@agestarem.com
Home
About us
Products
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Isuzu
Power by Weichai
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
News
Company news
Industry news
Inquiry
Contact us
Company Vlog
Support & Service
FAQ
Solution
Service
Spare parts
Warranty & Maintenance
Home
Products
Diesel Generator set
Power by LOVOL
LOVOL Series (silent type)
LOVOL Series (silent type)
Product Item：generator-32
Diesel generator set
Power by FAWDE
LOVOL DIESEL GENERATOR SET
Inquiry
Send Email
Description
Diesel generator set technical data
1. Generator Set
Integrated structure, base frame with high-strength steel, Genset connected with full suspension shock absorber design, good damping effect and small shake.
Diesel: choice LOVOL diesel, 24V/12V DC electric start, with tank closed water cycle fan cooling.
Unit equipped with base daily tank or split tank (above 360KW unit), to meet the unit more than 6 hours of continuous full load.
Genset attach muffler, corrugated absorber and simple installation materials, configure the base shock absorber, configuration of electric monitoring instrument and diesel operation instrument,
Genset with MCCB circuit breakers, with short circuit, overload protection function.
Genset output power to meet the following environmental conditions: Altitude: <1000m Ambient temperature:40°C
2. Genset with 24V high-performance lead-acid batteries and charging generator, can be six consecutive start; and equipped with electricity float charger to ensure adequate battery power.
3. Genset equipped with the base daily tank, to meet the unit more than 6 hours of continuous full load.
4. Genset attach muffler, built-in shock absorbers, corrugated absorber and simple installation materials.
5. Genset emission standards to meet Euro I emission standards
6. Optional configuration: automatically load the output cabinet, the ATS automatic conversion cabinet and The AMF mains voltage detection module, water (oil) heater, Sound Proof, trailers mobile type etc.
7. Warranty period: from the date of out of warehouse for one year or 1000 hours (whichever comes first). It Does not include the daily wear and tear parts and human misuse and neglect of maintenance.
| ASG-LOVOL Series:50HZ
| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight
| ESP | PRP | Engine type | Consumption 100% | Gov | MODEL
| KVA | KW | KVA | KW | L/H | mm | kg
| GL25(S) | 25 | 20 | 22 | 18 | 1003G | 6.1 | Mechanical | ASG184F | 2600*1000*1380 | 1020
| GL31(S) | 31 | 24 | 28 | 22 | 1003G | 6.1 | Mechanical | ASG184F | 2700*1030*1410 | 1180
| GL35(S) | 35 | 28 | 32 | 25 | 1003G | 6.1 | Mechanical | ASG184G | 2700*1030*1410 | 1200
| GL41(S) | 41 | 33 | 37 | 30 | 1004G | 6.9 | Mechanical | ASG224C | 2800*1030*1410 | 1280
| GL44(S) | 44 | 35 | 40 | 32 | 1004G | 6.9 | Mechanical | ASG224C | 2700*1030*1410 | 1300
| GL47(S) | 47 | 37 | 42 | 34 | 1004G | 6.9 | Mechanical | ASG224C | 2700*1030*1410 | 1300
| GL41(S) | 41 | 33 | 37 | 30 | 1003TG | 6.9 | Mechanical | ASG224C | 2700*1030*1410 | 1460
| GL44(S) | 44 | 35 | 40 | 32 | 1003TG | 6.9 | Mechanical | ASG224C | 2800*1030*1410 | 1550
| GL47(S) | 47 | 37 | 42 | 34 | 1003TG | 6.9 | Mechanical | ASG224G | 2800*1030*1410 | 1650
| GL55(S) | 55 | 44 | 50 | 40 | 1003TG | 6.9 | Mechanical | ASG224D | 3200*1130*1700 | 1800
| GL66(S) | 66 | 52 | 60 | 48 | 1004TG | 15.9 | Mechanical | ASG224D | 3200*1130*1700 | 1800
| GL80(S) | 80 | 64 | 72 | 58 | 1004TG | 15.9 | Mechanical | ASG224E | 3360*1230*1800 | 2100
| GL94(S) | 94 | 75 | 85 | 68 | 1006TG1A | 20 | Mechanical | ASG224F | 3400*1330*1900 | 2350
| GL110(S) | 110 | 88 | 100 | 80 | 1006TG2A | 20 | Mechanical | ASG274C | 3460*1380*1960 | 2400
| GL138(S) | 138 | 110 | 125 | 100 | 1006TAG | 28 | Electrical | ASG274D | 3500*1380*1960 | 2480
| GL149(S) | 149 | 119 | 135 | 108 | 1006TAG | 28 | Electrical | ASG274E | 3500*1380*1960 | 2500
| GL165(S) | 165 | 132 | 150 | 120 | 1106C-P6TAG2 | 28 | Electrical | ASG274E | 3600*1480*2000 | 2590
| GL178(S) | 178 | 143 | 162 | 130 | 1106C-P6TAG3 | 28 | Electrical | ASG274F | 3600*1480*2000 | 2630
| GL200(S) | 200 | 160 | 182 | 146 | 1106C-P6TAG4 | 25.6 | Electrical | ASG274G | 3700*1580*2060 | 2700
| ASG-LOVOL Series:60HZ
| Model | Specification 60HZ 400-230V | General specifications | Alternator | Dimensions | Weight
| ESP | PRP | Engine type | Consumption 100% | Gov | MODEL
| KVA | KW | KVA | KW | L/H | mm | kg
| GL32(S) | 32 | 25 | 29 | 23 | 1003G | 5.8 | Mechanical | ASG184F | 2700*1030*1410 | 1180
| GL34(S) | 34 | 28 | 31 | 25 | 1003G | 6.1 | Mechanical | ASG184G | 2700*1030*1410 | 1200
| GL41(S) | 41 | 33 | 38 | 30 | 1003TG | 5.2 | Mechanical | ASG224C | 2800*1030*1410 | 1280
| GL50(S) | 50 | 40 | 45 | 36 | 1003TG | 5.6 | Mechanical | ASG224C | 2700*1030*1410 | 1300
| GL55(S) | 55 | 44 | 50 | 40 | 1003TG | 6.9 | Mechanical | ASG224D | 2700*1030*1410 | 1300
| GL66(S) | 66 | 53 | 60 | 48 | 1004TG | 9.9 | Mechanical | ASG224E | 2700*1030*1410 | 1460
| GL76(S) | 76 | 61 | 69 | 55 | 1004TG | 9.9 | Mechanical | ASG224F | 2800*1030*1410 | 1550
| GL94(S) | 94 | 75 | 85 | 68 | 1004TG | 11.3 | Mechanical | ASG224G | 2800*1030*1410 | 1650
| GL116(S) | 116 | 92 | 105 | 84 | 1006TG1A | 15.9 | Mechanical | ASG274C | 3200*1130*1700 | 1800
| GL138(S) | 138 | 110 | 125 | 100 | 1006TG2A | 20 | Mechanical | ASG274C | 3200*1130*1700 | 1800
| GL151(S) | 151 | 121 | 138 | 110 | 1006TAG | 25.6 | Electrical | ASG274D | 3360*1230*1800 | 2100
| GL176(S) | 176 | 141 | 160 | 128 | 1006TAG | 28 | Electrical | ASG274E | 3400*1330*1900 | 2350
Inquiry Us
Quantity：
Company Name：
Add：
Tel：
Fax：
Your Name *
Your Email *
Product Name
Your Message *
Related Products
DEUTZ Series (open type)
WEICHAI Series (silent type)
ISUZU Series (silent type)
AͶP Series three phase Asynchronous Induction Motor
ML Series Single-Phase Capacitor Start & Run Asynchronous Induction Motor
AEEF Series Three-Phase Asynchronous Induction Motor
Categories
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Weichai
Power by Isuzu
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
Search
Links
instagram facebook linkedin pinterest x youtube tiktok
Latest Post
2026 Silent Diesel Generator Factory Ins
2026-06-16
The domestic substitution rate of diesel
2026-06-16
AI Data Center Boom Drives Surging Diese
2026-08-01
Feedback
Contact Us
8619905932608
+86-593-6695373
agestar@agestarem.com
No.707, Xueyuan Road, Wangjiling Industrial Zone,Fuan,Fujian,China
WhatsApp
Copyright © 2023 Fujian Agestar Electrical Machinery Co.,Ltd All Rights Reserved.
instagram
E-mail
Whatsapp
Inquiry
