URL: https://www.agestarem.com/DEUTZ-Series-p.html
Accessed: 2026-11-13

DEUTZ generator set
Facebook
Instagram
Twitter
Youtube
LinkedIn
Pinterest
agestar@agestarem.com
Home
About us
Products
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Isuzu
Power by Weichai
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
News
Company news
Industry news
Inquiry
Contact us
Company Vlog
Support & Service
FAQ
Solution
Service
Spare parts
Warranty & Maintenance
Home
Products
Diesel Generator set
Power by Deutz
DEUTZ Series (open type)
DEUTZ Series (open type)
Product Item：generator-33
Diesel generator set
Power by DEUTZ
Inquiry
Send Email
Description
Diesel generator set technical data
1. Generator Set
Integrated structure, base frame with high-strength steel, Genset connected with full suspension shock absorber design, good damping effect and small shake.
Diesel: choice DEUTZ diesel, 24V/12V DC electric start, with tank closed water cycle fan cooling.
Unit equipped with base daily tank or split tank (above 360KW unit), to meet the unit more than 6 hours of continuous full load.
Genset attach muffler, corrugated absorber and simple installation materials, configure the base shock absorber, configuration of electric monitoring instrument and diesel operation instrument,
Genset with MCCB circuit breakers, with short circuit, overload protection function.
Genset output power to meet the following environmental conditions: Altitude: <1000m Ambient temperature:40°C
2. Genset with 24V high-performance lead-acid batteries and charging generator, can be six consecutive start; and equipped with electricity float charger to ensure adequate battery power.
3. Genset equipped with the base daily tank, to meet the unit more than 6 hours of continuous full load.
4. Genset attach muffler, built-in shock absorbers, corrugated absorber and simple installation materials.
5. Genset emission standards to meet Euro I emission standards
6. Optional configuration: automatically load the output cabinet, the ATS automatic conversion cabinet and The AMF mains voltage detection module, water (oil) heater, Sound Proof, trailers mobile type etc.
7. Warranty period: from the date of out of warehouse for one year or 1000 hours (whichever comes first). It Does not include the daily wear and tear parts and human misuse and neglect of maintenance.
| ASG-Deutz Series:50HZ
| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight (kg)
| ESP | PRP | Engine type | Consumption 100% | Gov
| KVA | KW | KVA | KW | L/H
| GD66 | 66 | 53 | 60 | 48 | BF4M2012 | 13.8 | Mechanical | ASG184F | 2050*830*1400 | 1250
| GD86 | 83 | 66 | 75 | 60 | BF4M2012C | 16.5 | Mechanical | ASG224G | 2250*1030*1500 | 1310
| GD110 | 110 | 88 | 100 | 80 | BF4M1013EC | 22.1 | Mechanical | ASG274C | 2380*1030*1520 | 1360
| GD138 | 138 | 110 | 125 | 100 | BF4M1013FC | 27.2 | Mechanical | ASG274C | 2420*1130*1640 | 1450
| GD165 | 165 | 132 | 150 | 120 | BF6M1013EC | 32 | Mechanical | ASG274D | 2630*1160*1640 | 1890
| GD193 | 193 | 154 | 175 | 140 | BF6M1013FCG2 | 39.4 | Electrical | ASG274E | 2760*1190*1740 | 1930
| GD220 | 220 | 176 | 200 | 160 | BF6M1013FCG3 | 42.8 | Electrical | ASG274F | 2900*1330*1760 | 2180
| | | | | | | | | | |
| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight (kg)
| ESP | PRP | Engine type | Consumption 100% | Gov
| KVA | KW | KVA | KW | L/H
| GD248 | 248 | 198 | 225 | 180 | BF6M1015-LA GA | 42.7 | Electrical | ASG274J | 3400*1080*1850 | 2590
| GD275 | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | 47.4 | Electrical | ASG274K | 3200*1100*1700 | 2610
| GD303 | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | 52.2 | Electrical | ASG314C | 3300*1160*1800 | 2670
| GD344 | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | 59.3 | Electrical | ASG314D | 3360*1180*1860 | 1920
| GD385 | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | 66.4 | Electrical | ASG314E | 3600*1200*1900 | 3900
| GD413 | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | 71.1 | Electrical | ASG314F | 3600*1300*1900 | 3980
| GD481 | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | 75.9 | Electrical | ASG314F | 3700*1300*1900 | 4080
| GD495 | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | 85.4 | Electrical | ASG314F | 3800*1320*1910 | 4430
| GD523 | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | 90 | Electrical | ASG314F | 3900*1380*1960 | 4630
| GD550 | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | 94.9 | Electrical | ASG314F | 4000*1400*2000 | 5030
| GD564 | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | 96 | Electrical | ASG354C | 4300*1600*2200 | 5680
| GD578 | 578 | 462 | 525 | 420 | BF8M1015CP-LA G4 | 100 | Electrical | ASG354C | 4300*1700*2300 | 5860
| GD619 | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | 106 | Electrical | ASG544C | 5360*2138*2395 | 6030
| ASG-Deutz Series:60HZ
| Model | Specification 60HZ 400-230V | General specifications | Alternator | Dimensions | Weight (kg)
| ESP | PRP | Engine type | Consumption 100% | Gov
| KVA | KW | KVA | KW | L/H
| GD87 | 87 | 70 | 79 | 63 | BF4M2012 | 16.5 | Mechanical | ASG224G | 2500*830*1200 | 1410
| GD110 | 110 | 88 | 100 | 80 | BF4M2012C | 22.1 | Mechanical | ASG274C | 2600*930*1400 | 1480
| GD144 | 144 | 116 | 131 | 105 | BF4M1013EC | 27.2 | Mechanical | ASG274C | 2700*1030*1540 | 1550
| GD172 | 172 | 138 | 156 | 125 | BF4M1013FC | 32 | Mechanical | ASG274D | 3000*1030*1640 | 1980
| GD213 | 213 | 171 | 194 | 155 | BF6M1013EC | 39.4 | Mechanical | ASG274E | 3100*1080*1660 | 2120
| GD255 | 255 | 205 | 232 | 186 | BF6M1013FCG2 | 42.7 | Electrical | ASG274F | 3300*1180*1850 | 2590
| GD282 | 282 | 226 | 256 | 205 | BF6M1013FCG3 | 47.4 | Electrical | ASG274K | 3360*1200*1900 | 2620
Inquiry Us
Quantity：
Company Name：
Add：
Tel：
Fax：
Your Name *
Your Email *
Product Name
Your Message *
Related Products
YCL series single phase capacitor start&run asynchronous motor
SDEC Series (silent type)
MY Series Single-Phase Capacitor Run Asynchronous Induction Motor
STC Series Three phase AC Synchronous Alternators
PERKINS Series (silent type)
RICARDO Series (silent type)
Categories
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Weichai
Power by Isuzu
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
Search
Links
instagram facebook linkedin pinterest x youtube tiktok
Latest Post
2026 Silent Diesel Generator Factory Ins
2026-06-16
The domestic substitution rate of diesel
2026-06-16
AI Data Center Boom Drives Surging Diese
2026-08-01
Feedback
Contact Us
8619905932608
+86-593-6695373
agestar@agestarem.com
No.707, Xueyuan Road, Wangjiling Industrial Zone,Fuan,Fujian,China
WhatsApp
Copyright © 2023 Fujian Agestar Electrical Machinery Co.,Ltd All Rights Reserved.
instagram
E-mail
Whatsapp
Inquiry
