URL: https://www.agestarem.com/YUCHAI-Series-p.html
Accessed: 2026-11-13

YUCHAI generator set
Facebook
Instagram
Twitter
Youtube
LinkedIn
Pinterest
agestar@agestarem.com
Home
About us
Products
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Isuzu
Power by Weichai
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
News
Company news
Industry news
Inquiry
Contact us
Company Vlog
Support & Service
FAQ
Solution
Service
Spare parts
Warranty & Maintenance
Home
Products
Diesel Generator set
Power by Yuchai
YUCHAI Series (open type)
YUCHAI Series (open type)
Product Item：generator-21
Diesel generator set
Power by Yuchai
Inquiry
Send Email
Description
Diesel generator set technical data
1. Generator Set
Integrated structure, base frame with high-strength steel, Genset connected with full suspension shock absorber design, good damping effect and small shake.
Diesel: choice YUCHAI diesel, 24V/12V DC electric start, with tank closed water cycle fan cooling.
Unit equipped with base daily tank or split tank (above 360KW unit), to meet the unit more than 6 hours of continuous full load.
Genset attach muffler, corrugated absorber and simple installation materials, configure the base shock absorber, configuration of electric monitoring instrument and diesel operation instrument,
Genset with MCCB circuit breakers, with short circuit, overload protection function.
Genset output power to meet the following environmental conditions: Altitude: <1000m Ambient temperature:40°C
2. Genset with 24V high-performance lead-acid batteries and charging generator, can be six consecutive start; and equipped with electricity float charger to ensure adequate battery power.
3. Genset equipped with the base daily tank, to meet the unit more than 6 hours of continuous full load.
4. Genset attach muffler, built-in shock absorbers, corrugated absorber and simple installation materials.
5. Genset emission standards to meet Euro I emission standards
6. Optional configuration: automatically load the output cabinet, the ATS automatic conversion cabinet and The AMF mains voltage detection module, water (oil) heater, Sound Proof, trailers mobile type etc.
7. Warranty period: from the date of out of warehouse for one year or 1000 hours (whichever comes first). It Does not include the daily wear and tear parts and human misuse and neglect of maintenance.
| ASG-YUCHAI Series:50HZ
| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight
| ESP | PRP | Engine type | Consumption 100% | Gov | MODEL | mm | kg
| KVA | KW | KVA | KW | L/H
| GYC17.5 | 17.5 | 14 | 15 | 12 | YC2108D | 6 | Mechanical | ASG184E | 2050*910*1150 | 800
| GYC20 | 20 | 16 | 18 | 14 | YC2108D | 8 | Mechanical | ASG184G | 2150*910*1150 | 980
| GYC25 | 25 | 20 | 22 | 18 | YC2115D | 10.2 | Mechanical | ASG184J | 2150*910*1150 | 1250
| GYC27 | 27 | 22 | 25 | 20 | YCD3D11D | 13.9 | Mechanical | ASG224D | 2300*1000*1150 | 1350
| GYC34 | 34 | 27 | 31 | 25 | YCD3D11D | 10.9 | Mechanical | ASG224C | 2300*1000*1150 | 1300
| GYC41 | 41 | 33 | 37 | 30 | YC4D55-D10 | 14.6 | Mechanical | ASG224E | 2300*1000*1150 | 1420
| GYC44 | 44 | 35 | 40 | 32 | YC4D60-D21 | 15.9 | Mechanical | ASG224F | 2300*1000*1150 | 1450
| GYC55 | 55 | 44 | 50 | 40 | YC4D85Z-D20 | 18.6 | Mechanical | ASG224G | 2650*920*1450 | 1500
| GYC70 | 70 | 55 | 63 | 50 | YC4D75Z-D20 | 24.1 | Mechanical | ASG274C | 2700*1000*1450 | 1660
| GYC83 | 83 | 66 | 75 | 60 | YC6B100-D10 | 27.3 | Mechanical | ASG274D | 2700*1000*1450 | 1700
| GYC88 | 88 | 70 | 80 | 64 | YC6B100-D20 | 31.8 | Mechanical | ASG274E | 3100*1030*1500 | 1800
| GYC96 | 96 | 77 | 87 | 70 | YC6B115Z-D20 | 33.6 | Mechanical | ASG274F | 3100*1030*1500 | 1910
| GYC110 | 110 | 88 | 100 | 80 | YC6B115Z-D20 | 35.4 | Mechanical | ASG274F | 3100*1030*1500 | 1910
| GYC125 | 124 | 99 | 113 | 90 | YC6B135Z-D20 | 35.7 | Mechanical | ASG274F | 3100*1030*1500 | 1910
| GYC137 | 138 | 110 | 125 | 100 | YC6B155L-D20 | 39.4 | Mechanical | ASG274G | 3200*1050*1550 | 2050
| GYC151 | 151 | 121 | 137 | 110 | YC6B155L-D20 | 42.6 | Mechanical | ASG274H | 3200*1050*1550 | 2100
| GYC165 | 165 | 132 | 150 | 120 | YC6A190L-D20 | 48.5 | Mechanical | ASG274J | 3600*1200*1800 | 2250
| GYC176 | 176 | 141 | 160 | 128 | YC6A190L-D20 | 60.7 | Mechanical | ASG274K | 3600*1200*1800 | 2430
| GYC220 | 220 | 176 | 200 | 160 | YC6M260L-D20 | 72.6 | Mechanical | ASG314E | 4200*1330*2060 | 3460
| GYC250 | 250 | 200 | 225 | 180 | YC6M260L-D20 | 72.6 | Mechanical | ASG314E | 4200*1330*2060 | 3500
| GYC275 | 275 | 220 | 250 | 200 | YC6M320L-D20 | 83 | Mechanical | ASG314F | 4500*1530*2250 | 3550
| GYC300 | 300 | 240 | 275 | 220 | YC6M320L-D20 | 85.3 | Mechanical | ASG314F | 4500*1530*2250 | 3550
| GYC330 | 330 | 264 | 300 | 240 | YC6MK390L-D20 | 95.1 | Mechanical | ASG314F | 4500*1530*2250 | 3550
| GYC413 | 413 | 330 | 375 | 300 | YC6T500L-D20 | 103.6 | Mechanical | ASG354C | 4600*1530*2300 | 4780
| GYC437 | 440 | 352 | 400 | 320 | YC6T500L-D20 | 114 | Mechanical | ASG354C | 4600*1530*2300 | 4780
| GYC500 | 495 | 396 | 450 | 360 | YC6T550L-D20 | 120.9 | Mechanical | ASG354D | 4800*1730*2400 | 4800
| GYC550 | 550 | 440 | 500 | 400 | YC6T600L-D20 | 134.4 | Mechanical | ASG354E | 4800*1730*2400 | 4780
| GYC825 | 825 | 660 | 750 | 600 | YC6C1020L-D20 | 144.7 | Mechanical | ASG354F | 4800*1730*2400 | 4800
| ASG-YUCHAI Series:60HZ
| Model | Specification 60HZ 400-230V | General specifications | Alternator | Dimensions | Weight
| ESP | PRP | Engine type | Consumption100% | Gov | MODEL | mm | kg
| KVA | KW | KVA | KW | L/H
| GYC17.5 | 17.5 | 14 | 15 | 12 | YC2108D | 6 | Mechanical | ASG184E | 2050*910*1150 | 800
| GYC20 | 20 | 16 | 18 | 14 | YC2108D | 8 | Mechanical | ASG184G | 2150*910*1150 | 980
| GYC25 | 25 | 20 | 22 | 18 | YC2115D | 10.2 | Mechanical | ASG184J | 2150*910*1150 | 1250
| GYC27 | 27 | 22 | 25 | 20 | YCD3D11D | 13.9 | Mechanical | ASG224D | 2300*1000*1150 | 1350
| GYC34 | 34 | 27 | 31 | 25 | YCD3D11D | 10.9 | Mechanical | ASG224C | 2300*1000*1150 | 1300
| GYC41 | 41 | 33 | 37 | 30 | YC4D55-D10 | 14.6 | Mechanical | ASG224E | 2300*1000*1150 | 1420
| GYC44 | 44 | 35 | 40 | 32 | YC4D60-D21 | 15.9 | Mechanical | ASG224F | 2300*1000*1150 | 1450
| GYC55 | 55 | 44 | 50 | 40 | YC4D85Z-D20 | 18.6 | Mechanical | ASG224G | 2650*920*1450 | 1500
| GYC70 | 70 | 55 | 63 | 50 | YC4D75Z-D20 | 24.1 | Mechanical | ASG274C | 2700*1000*1450 | 1660
| GYC83 | 83 | 66 | 75 | 60 | YC6B100-D10 | 27.3 | Mechanical | ASG274D | 2700*1000*1450 | 1700
| GYC88 | 88 | 70 | 80 | 64 | YC6B100-D20 | 31.8 | Mechanical | ASG274E | 3100*1030*1500 | 1800
| GYC96 | 96 | 77 | 87 | 70 | YC6B115Z-D20 | 33.6 | Mechanical | ASG274F | 3100*1030*1500 | 1910
| GYC110 | 110 | 88 | 100 | 80 | YC6B115Z-D20 | 35.4 | Mechanical | ASG274F | 3100*1030*1500 | 1910
| GYC125 | 124 | 99 | 113 | 90 | YC6B135Z-D20 | 35.7 | Mechanical | ASG274F | 3100*1030*1500 | 1910
| GYC137 | 138 | 110 | 125 | 100 | YC6B155L-D20 | 39.4 | Mechanical | ASG274G | 3200*1050*1550 | 2050
| GYC151 | 151 | 121 | 137 | 110 | YC6B155L-D20 | 42.6 | Mechanical | ASG274H | 3200*1050*1550 | 2100
| GYC165 | 165 | 132 | 150 | 120 | YC6A190L-D20 | 48.5 | Mechanical | ASG274J | 3600*1200*1800 | 2250
| GYC176 | 176 | 141 | 160 | 128 | YC6A190L-D20 | 60.7 | Mechanical | ASG274K | 3600*1200*1800 | 2430
| GYC220 | 220 | 176 | 200 | 160 | YC6M260L-D20 | 72.6 | Mechanical | ASG314E | 4200*1330*2060 | 3460
| GYC250 | 250 | 200 | 225 | 180 | YC6M260L-D20 | 72.6 | Mechanical | ASG314E | 4200*1330*2060 | 3500
| GYC275 | 275 | 220 | 250 | 200 | YC6M320L-D20 | 83 | Mechanical | ASG314F | 4500*1530*2250 | 3550
| GYC300 | 300 | 240 | 275 | 220 | YC6M320L-D20 | 85.3 | Mechanical | ASG314F | 4500*1530*2250 | 3550
| GYC330 | 330 | 264 | 300 | 240 | YC6MK390L-D20 | 95.1 | Mechanical | ASG314F | 4500*1530*2250 | 3550
| GYC413 | 413 | 330 | 375 | 300 | YC6T500L-D20 | 103.6 | Mechanical | ASG354C | 4600*1530*2300 | 4780
| GYC437 | 440 | 352 | 400 | 320 | YC6T500L-D20 | 114 | Mechanical | ASG354C | 4600*1530*2300 | 4780
| GYC500 | 495 | 396 | 450 | 360 | YC6T550L-D20 | 120.9 | Mechanical | ASG354D | 4800*1730*2400 | 4800
| GYC550 | 550 | 440 | 500 | 400 | YC6T600L-D20 | 134.4 | Mechanical | ASG354E | 4800*1730*2400 | 4780
| GYC825 | 825 | 660 | 750 | 600 | YC6C1020L-D20 | 144.7 | Mechanical | ASG354F | 4800*1730*2400 | 4800
Inquiry Us
Quantity：
Company Name：
Add：
Tel：
Fax：
Your Name *
Your Email *
Product Name
Your Message *
Related Products
KUBOTA Series (open type)
Y2 Series three phase asynchronous cast iron housing motor
Y Series Three Phase Asynchronous cast iron housing motor
YC series single phase capacitor start asynchronous motor
ISUZU Series (open type)
LOVOL Series (open type)
Categories
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Weichai
Power by Isuzu
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
Search
Links
instagram facebook linkedin pinterest x youtube tiktok
Latest Post
2026 Silent Diesel Generator Factory Ins
2026-06-16
The domestic substitution rate of diesel
2026-06-16
AI Data Center Boom Drives Surging Diese
2026-08-01
Feedback
Contact Us
8619905932608
+86-593-6695373
agestar@agestarem.com
No.707, Xueyuan Road, Wangjiling Industrial Zone,Fuan,Fujian,China
WhatsApp
Copyright © 2023 Fujian Agestar Electrical Machinery Co.,Ltd All Rights Reserved.
instagram
E-mail
Whatsapp
Inquiry
