URL: https://www.agestarem.com/PERKINS-Series-open-type-p.html
Accessed: 2026-11-13

Perkins generator set
Facebook
Instagram
Twitter
Youtube
LinkedIn
Pinterest
agestar@agestarem.com
Home
About us
Products
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Isuzu
Power by Weichai
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
News
Company news
Industry news
Inquiry
Contact us
Company Vlog
Support & Service
FAQ
Solution
Service
Spare parts
Warranty & Maintenance
Home
Products
Diesel Generator set
Power by Perkins
PERKINS Series (open type)
PERKINS Series (open type)
Product Item：generator-38
Diesel generator set
Power by Perkins
perkins generator set
Inquiry
Send Email
Description
Diesel generator set technical data
1. Generator Set
Integrated structure, base frame with high-strength steel, Genset connected with full suspension shock absorber design, good damping effect and small shake.
Diesel: choice Perkins diesel, 24V/12V DC electric start, with tank closed water cycle fan cooling.
Unit equipped with base daily tank or split tank (above 360KW unit), to meet the unit more than 6 hours of continuous full load.
Genset attach muffler, corrugated absorber and simple installation materials, configure the base shock absorber, configuration of electric monitoring instrument and diesel operation instrument,
Genset with MCCB circuit breakers, with short circuit, overload protection function.
Genset output power to meet the following environmental conditions: Altitude: <1000m Ambient temperature:40°C
2. Genset with 24V high-performance lead-acid batteries and charging generator, can be six consecutive start; and equipped with electricity float charger to ensure adequate battery power.
3. Genset equipped with the base daily tank, to meet the unit more than 6 hours of continuous full load.
4. Genset attach muffler, built-in shock absorbers, corrugated absorber and simple installation materials.
5. Genset emission standards to meet Euro I emission standards
6. Optional configuration: automatically load the output cabinet, the ATS automatic conversion cabinet and The AMF mains voltage detection module, water (oil) heater, Sound Proof, trailers mobile type etc.
7. Warranty period: from the date of out of warehouse for one year or 1000 hours (whichever comes first). It Does not include the daily wear and tear parts and human misuse and neglect of maintenance.
| ASG-Perkins Series:50HZ
| Model | Specification 5 0Hz 400-230V | General Specifications
| ESP | PRP | Engine type | Fuel Consumption | Displacement | Alternator | Open
| KVA | KW | KVA | KW | 100% | Dimensions | Weight (kg)
| GP10 | 10 | 8 | 9 | 7 | 403A-11G1 | 3 | 1.131 | ASG164A | 1550*810*930 | 359
| GP14 | 14 | 11 | 13 | 10 | 403A-15G1 | 3.7 | 1.496 | ASG164B | 1550*810*930 | 380
| GP17 | 17 | 13 | 15 | 12 | 403A-15G2 | 5 | 1.496 | ASG164C | 1550*810*930 | 390
| GP22 | 22 | 18 | 20 | 16 | 404A-22G1 | 5.3 | 2.216 | ASG164D | 1500*810*990 | 467
| GP30 | 30 | 24 | 28 | 22 | 404D-22TG | 7.1 | 2.216 | ASG164A | 1500*810*990 | 490
| GP33 | 33 | 26 | 30 | 24 | 1103A-33G | 7.1 | 3.3 | ASG164B | 1650*750*1250 | 700
| GP50 | 50 | 40 | 45 | 36 | 1103A-33TG1 | 10.7 | 3.3 | ASG164D | 1750*750*1250 | 790
| GP65 | 66 | 53 | 60 | 48 | 1103A-33TG2 | 13.9 | 3.3 | ASG184F | 1750*750*1250 | 840
| GP73 | 73 | 58 | 65 | 52 | 1104A-44TG1 | 14.8 | 4.4 | ASG224E | 1850*800*1250 | 900
| GP88 | 88 | 70 | 80 | 64 | 1104A-44TG2 | 18.7 | 4.4 | ASG224G | 1850*800*1250 | 920
| GP110 | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 18.6 | 4.41 | ASG224G | 1850*810*1250 | 1150
| GP148 | 148 | 118 | 135 | 108 | 1106A-70TG1 | 30.2 | 7.01 | ASG274C | 2240*960*1320 | 1300
| GP165 | 165 | 132 | 150 | 120 | 1106A-70TGAG2 | 33.4 | 7.01 | ASG274E | 2240* 960*1320 | 1400
| GP198 | 198 | 158 | 180 | 144 | 1106A-70TGAG3 | 35 | 7.01 | ASG274F | 2240*960*1320 | 1490
| GP220 | 220 | 176 | 200 | 160 | 1106A-70TGAG4 | 38 | 7.01 | ASG274G | 2550*1050*1670 | 1580
| GP250 | 250 | 200 | 225 | 180 | 1306C-E87TAG4 | 53 | 8.7 | ASG274H | 2550*1050*1670 | 1650
| GP275 | 275 | 220 | 250 | 200 | 1306A-E87TAG6 | 59.9 | 8.7 | ASG274K | 2550*1050*1670 | 1700
| GP330 | 330 | 264 | 300 | 240 | 1606A-E93TAG5GB | 65.3 | 9.3 | ASG314D | 3000*1150*1980 | 3400
| GP400 | 385 | 308 | 350 | 280 | 2206A-E13TAG2 | 70.6 | 12.5 | ASG314F | 3400*1150*1980 | 3450
| GP450 | 450 | 360 | 400 | 320 | 2206A-E13TAG3 | 81.1 | 12.5 | ASG314F | 3400*1150*1980 | 3570
| GP500 | 495 | 396 | 450 | 360 | 2506C-E15TAG1 | 95 | 15 | ASG314F | 3550*1250*2100 | 3880
| GP550 | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 105 | 15 | ASG314F | 3550*1250*2100 | 3980
| GP650 | 650 | 520 | 600 | 480 | 2806A-E18TAG1A | 118.2 | 18.1 | ASG354C | 3650*1250*2100 | 4150
| GP690 | 690 | 550 | 625 | 500 | 2806A-E18TAG2 | 139.8 | 18.1 | ASG354C | 3650*1250*2100 | 4250
| GP825 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 155 | 22.921 | ASG544C | 4450*1750*2350 | 7820
| GP900 | 880 | 704 | 800 | 640 | 4006-23TAG3A | 165 | 22.921 | ASG544E | 4450*1750*2350 | 7900
| GP990 | 990 | 792 | 900 | 720 | 4008TAG1A | 211 | 30.561 | ASG544F | 4580*1650*2350 | 8420
| GP1100 | 1100 | 880 | 1000 | 800 | 4008TAG2A | 221 | 30.561 | ASG634B | 4580*1650*2350 | 8500
| GP1375 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 265 | 45.842 | ASG634C | 5150*2100*2400 | 9350
| GP1500 | 1500 | 1200 | 1375 | 1100 | 4012-46TWG3A | 258 | 45.842 | ASG634E | 5150*2100*2400 | 9500
| GP1650 | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 306 | 45.842 | ASG634G | 5200*2100*2400 | 9600
| GP1850 | 1815 | 1452 | 1650 | 1320 | 4012-46TAG3A | 330 | 45.842 | ASG734C | 5200*2100*2400 | 9600
| GP2035 | 2035 | 1628 | 1850 | 1480 | 4016TAG1A | 383 | 61.123 | ASG734E | 5200*2200*2450 | 9800
| GP2250 | 2250 | 1800 | 2050 | 1640 | 4016TAG2A | 434 | 61.123 | ASG734F | 5200*2200*2450 | 10100
| GP2475 | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | 485 | 61.123 | ASG734G | 5600*2250*290 | 12000
| ASG-Perkins Series:60HZ
| Model | Specification 6 0Hz 400-230V | General Specifications
| ESP | PRP | Engine type | Fuel Consumption | Displacement | Alternator | Open
| KVA | KW | KVA | KW | 100% | Dimensions | Weight (kg)
| GP10 | 10 | 8 | 9 | 7 | 403A-11G1 | 3 | 1.131 | ASG164A | 1550*810*930 | 359
| GP14 | 14 | 11 | 13 | 10 | 403A-15G1 | 3.7 | 1.496 | ASG164B | 1550*810*930 | 380
| GP17 | 17 | 13 | 15 | 12 | 403A-15G2 | 5 | 1.496 | ASG164C | 1550*810*930 | 390
| GP22 | 22 | 18 | 20 | 16 | 404A-22G1 | 5.3 | 2.216 | ASG164D | 1500*810*990 | 467
| GP30 | 30 | 24 | 28 | 22 | 404D-22TG | 7.1 | 2.216 | ASG164A | 1500*810*990 | 490
| GP33 | 33 | 26 | 30 | 24 | 1103A-33G | 7.1 | 3.3 | ASG164B | 1650*750*1250 | 700
| GP50 | 50 | 40 | 45 | 36 | 1103A-33TG1 | 10.7 | 3.3 | ASG164D | 1750*750*1250 | 790
| GP65 | 66 | 53 | 60 | 48 | 1103A-33TG2 | 13.9 | 3.3 | ASG184F | 1750*750*1250 | 840
| GP73 | 73 | 58 | 65 | 52 | 1104A-44TG1 | 14.8 | 4.4 | ASG224E | 1850*800*1250 | 900
| GP88 | 88 | 70 | 80 | 64 | 1104A-44TG2 | 18.7 | 4.4 | ASG224G | 1850*800*1250 | 920
| GP110 | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 18.6 | 4.41 | ASG224G | 1850*810*1250 | 1150
| GP148 | 148 | 118 | 135 | 108 | 1106A-70TG1 | 30.2 | 7.01 | ASG274C | 2240*960*1320 | 1300
| GP165 | 165 | 132 | 150 | 120 | 1106A-70TGAG2 | 33.4 | 7.01 | ASG274E | 2240* 960*1320 | 1400
| GP198 | 198 | 158 | 180 | 144 | 1106A-70TGAG3 | 35 | 7.01 | ASG274F | 2240*960*1320 | 1490
| GP220 | 220 | 176 | 200 | 160 | 1106A-70TGAG4 | 38 | 7.01 | ASG274G | 2550*1050*1670 | 1580
| GP250 | 250 | 200 | 225 | 180 | 1306C-E87TAG4 | 53 | 8.7 | ASG274H | 2550*1050*1670 | 1650
| GP275 | 275 | 220 | 250 | 200 | 1306A-E87TAG6 | 59.9 | 8.7 | ASG274K | 2550*1050*1670 | 1700
| GP330 | 330 | 264 | 300 | 240 | 1606A-E93TAG5GB | 65.3 | 9.3 | ASG314D | 3000*1150*1980 | 3400
| GP400 | 385 | 308 | 350 | 280 | 2206A-E13TAG2 | 70.6 | 12.5 | ASG314F | 3400*1150*1980 | 3450
| GP450 | 450 | 360 | 400 | 320 | 2206A-E13TAG3 | 81.1 | 12.5 | ASG314F | 3400*1150*1980 | 3570
| GP500 | 495 | 396 | 450 | 360 | 2506C-E15TAG1 | 95 | 15 | ASG314F | 3550*1250*2100 | 3880
| GP550 | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 105 | 15 | ASG314F | 3550*1250*2100 | 3980
| GP650 | 650 | 520 | 600 | 480 | 2806A-E18TAG1A | 118.2 | 18.1 | ASG354C | 3650*1250*2100 | 4150
| GP690 | 690 | 550 | 625 | 500 | 2806A-E18TAG2 | 139.8 | 18.1 | ASG354C | 3650*1250*2100 | 4250
| GP825 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 155 | 22.921 | ASG544C | 4450*1750*2350 | 7820
| GP900 | 880 | 704 | 800 | 640 | 4006-23TAG3A | 165 | 22.921 | ASG544E | 4450*1750*2350 | 7900
| GP990 | 990 | 792 | 900 | 720 | 4008TAG1A | 211 | 30.561 | ASG544F | 4580*1650*2350 | 8420
| GP1100 | 1100 | 880 | 1000 | 800 | 4008TAG2A | 221 | 30.561 | ASG634B | 4580*1650*2350 | 8500
| GP1375 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 265 | 45.842 | ASG634C | 5150*2100*2400 | 9350
| GP1500 | 1500 | 1200 | 1375 | 1100 | 4012-46TWG3A | 258 | 45.842 | ASG634E | 5150*2100*2400 | 9500
| GP1650 | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 306 | 45.842 | ASG634G | 5200*2100*2400 | 9600
| GP1850 | 1815 | 1452 | 1650 | 1320 | 4012-46TAG3A | 330 | 45.842 | ASG734C | 5200*2100*2400 | 9600
| GP2035 | 2035 | 1628 | 1850 | 1480 | 4016TAG1A | 383 | 61.123 | ASG734E | 5200*2200*2450 | 9800
| GP2250 | 2250 | 1800 | 2050 | 1640 | 4016TAG2A | 434 | 61.123 | ASG734F | 5200*2200*2450 | 10100
| GP2475 | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | 485 | 61.123 | ASG734G | 5600*2250*290 | 12000
Inquiry Us
Quantity：
Company Name：
Add：
Tel：
Fax：
Your Name *
Your Email *
Product Name
Your Message *
Related Products
LOVOL Series (silent type)
FAWDE Series (open type)
LOVOL Series (open type)
STC Series Three phase AC Synchronous Alternators
DEUTZ Series (silent type)
PERKINS Series (silent type)
Categories
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Weichai
Power by Isuzu
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
Search
Links
instagram facebook linkedin pinterest x youtube tiktok
Latest Post
2026 Silent Diesel Generator Factory Ins
2026-06-16
The domestic substitution rate of diesel
2026-06-16
AI Data Center Boom Drives Surging Diese
2026-08-01
Feedback
Contact Us
8619905932608
+86-593-6695373
agestar@agestarem.com
No.707, Xueyuan Road, Wangjiling Industrial Zone,Fuan,Fujian,China
WhatsApp
Copyright © 2023 Fujian Agestar Electrical Machinery Co.,Ltd All Rights Reserved.
instagram
E-mail
Whatsapp
Inquiry
