URL: https://www.agestarem.com/Ricardo-diesel-generator-set-p.html
Accessed: 2026-11-13

RICARDO-generator-set
Facebook
Instagram
Twitter
Youtube
LinkedIn
Pinterest
agestar@agestarem.com
Home
About us
Products
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Isuzu
Power by Weichai
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
News
Company news
Industry news
Inquiry
Contact us
Company Vlog
Support & Service
FAQ
Solution
Service
Spare parts
Warranty & Maintenance
Home
Products
Diesel Generator set
Power by RICARDO
RICARDO Series (silent type)
RICARDO Series (silent type)
Product Item：generator-23
Diesel generator set
Power by Ricardo
Hot-sale-Ricardo-diesel-generator-set-home-use
Inquiry
Send Email
Description
Diesel generator set technical data
1. Generator Set
Integrated structure, base frame with high-strength steel, Genset connected with full suspension shock absorber design, good damping effect and small shake.
Diesel: choice Ricardo diesel, 24V/12V DC electric start, with tank closed water cycle fan cooling.
Unit equipped with base daily tank or split tank (above 360KW unit), to meet the unit more than 6 hours of continuous full load.
Genset attach muffler, corrugated absorber and simple installation materials, configure the base shock absorber, configuration of electric monitoring instrument and diesel operation instrument,
Genset with MCCB circuit breakers, with short circuit, overload protection function.
Genset output power to meet the following environmental conditions: Altitude: <1000m Ambient temperature:40°C
2. Genset with 24V high-performance lead-acid batteries and charging generator, can be six consecutive start; and equipped with electricity float charger to ensure adequate battery power.
3. Genset equipped with the base daily tank, to meet the unit more than 6 hours of continuous full load.
4. Genset attach muffler, built-in shock absorbers, corrugated absorber and simple installation materials.
5. Genset emission standards to meet Euro I emission standards
6. Optional configuration: automatically load the output cabinet, the ATS automatic conversion cabinet and The AMF mains voltage detection module, water (oil) heater, Sound Proof, trailers mobile type etc.
7. Warranty period: from the date of out of warehouse for one year or 1000 hours (whichever comes first). It Does not include the daily wear and tear parts and human misuse and neglect of maintenance.
| ASG-Ricardo Series:50HZ
| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight/kg
| ESP | PRP | Engine type | Consumption 100% | Gov
| KVA | KW | KVA | KW | L/H
| GR11(S) | 11 | 9 | 10 | 8 | Y480BD | 1.81 | Mechanical | ASG164B | 2050*850*1150 | 660
| GR14(S) | 14 | 11 | 13 | 10 | Y480BD | 1.81 | Mechanical | ASG164C | 2050*850*1150 | 680
| GR17(S) | 17 | 13 | 15 | 12 | Y480BD | 1.81 | Mechanical | ASG164D | 2050*850*1150 | 695
| GR21(S) | 21 | 17 | 19 | 15 | Y485BD | 3.61 | Mechanical | ASG184ES | 2030*9000*1150 | 780
| GR25(S) | 25 | 20 | 23 | 18 | Y485BZD | 3.61 | Mechanical | ASG184E | 2030*9000*1150 | 905
| GR28(S) | 28 | 22 | 25 | 20 | Y485BZD | 3.61 | Mechanical | ASG184F | 2030*9000*1150 | 935
| GR28(S) | 28 | 22 | 25 | 20 | Y485BZLD | 3.85 | Mechanical | ASG184F | 2030*9000*1150 | 955
| GR33(S) | 33 | 26 | 30 | 24 | Y485BZLD | 3.85 | Mechanical | ASG184G | 2280*1000*1250 | 990
| GR28(S) | 28 | 22 | 25 | 20 | N4100DS-26 | 3.85 | Mechanical | ASG184F | 2030*9000*1150 | 955
| GR33(S) | 33 | 26 | 30 | 24 | N4100DS-30 | 3.85 | Mechanical | ASG184G | 2280*1000*1250 | 990
| GR41(S) | 41 | 33 | 38 | 30 | N41050S-38 | 3.85 | Mechanical | ASG184H | 2290*1030*1260 | 1064
| GR55(S) | 55 | 44 | 50 | 40 | N4105DS-46 | 3.85 | Mechanical | ASG224D | 2290*1050*1280 | 1179
| GR55(S) | 55 | 44 | 50 | 40 | N4105ZD | 3.85 | Mechanical | ASG224D | 2290*1050*1280 | 1179
| GR69(S) | 69 | 55 | 63 | 50 | N4105ZD | 4.33 | Electrical | ASG224E | 2600*1000*1250 | 1400
| GR69(S) | 69 | 55 | 63 | 50 | N4105ZLD | 4.33 | Mechanical | ASG224E | 2600*1000*1250 | 1400
| GR83(S) | 83 | 66 | 75 | 60 | N4105ZLD | 4.95 | Electrical | ASG224F | 2600*1000*1250 | 1420
| GR55(S) | 55 | 44 | 50 | 40 | R4105ZD1 | 4.95 | Mechanical | ASG224D | 2290*1050*1280 | 1179
| GR69(S) | 69 | 55 | 63 | 50 | R4105ZD1 | 4.85 | Electrical | ASG224E | 2600*1000*1250 | 1400
| GR69(S) | 69 | 55 | 63 | 50 | R4105ZLDS1 | 4.85 | Mechanical | ASG224E | 2600*1000*1250 | 1400
| GR83(S) | 83 | 66 | 75 | 60 | R4105ZLDS1 | 4.95 | Electrical | ASG224F | 2600*1000*1250 | 1420
| GR69(S) | 69 | 55 | 63 | 50 | R4105BZDS1 | 4.85 | Mechanical | ASG224E | 2600*1000*1250 | 1400
| GR83(S) | 83 | 66 | 75 | 60 | R4105BZLDS1 | 4.95 | Electrical | ASG224F | 2600*1000*1250 | 1420
| GR88(S) | 88 | 70 | 80 | 64 | R6105ZDS1 | 4.95 | Electrical | ASG224G | 2600*1000*1250 | 1420
| GR103(S) | 103 | 83 | 94 | 75 | R6105ZDS1 | 7 | Electrical | ASG274C | 2900*1080*1650 | 1700
| GR124(S) | 124 | 99 | 113 | 90 | R6105ZLDS1 | 6.75 | Electrical | ASG274D | 2930*1090*1680 | 1800
| GR138(S) | 138 | 110 | 125 | 100 | R6 l 05AZLDS1 | 6.75 | Electrical | ASG274E | 3120*1130*1750 | 1752
| GR165(S) | 165 | 132 | 150 | 120 | R6105BZLDS1 | 7 | Electrical | ASG274F | 3120*1130*1750 | 1845
| GR206(S) | 206 | 165 | 188 | 150 | R6110ZLDS | 7.41 | Electrical | ASG274G | 3190*1130*1780 | 1965
| GR220(S) | 220 | 176 | 200 | 160 | 6126-68D | 7.8 | Electrical | ASG274H | 3300*1130*1800 | 2016
| GR248(S) | 248 | 198 | 225 | 180 | 6126-42D | 8.1 | Electrical | ASG274J | 3300*1240*1800 | 2400
| GR275(S) | 275 | 220 | 250 | 200 | 6126-260D | 8.9 | Electrical | ASG274K | 3600*1240*1800 | 2450
| GR303(S) | 303 | 242 | 275 | 220 | 6126-275D | 9.3 | Electrical | ASG314C | 3900*1240*1800 | 2500
| GR358(S) | 358 | 286 | 325 | 260 | STD12D-308 | 10.6 | Electrical | ASG314D | 4400*1450*2250 | 2750
| ASG-Ricardo Series:60HZ
| Model | Specification 60HZ 400-230V | General specifications | Alternator | Dimensions | Weight/kg
| ESP | PRP | Engine type | Consumption 100% | Gov
| KVA | KW | KVA | KW | L/H
| GR11(S) | 11 | 9 | 10 | 8 | Y480BD | 1.81 | Mechanical | ASG164B | 2050*850*1150 | 660
| GR14(S) | 14 | 11 | 13 | 10 | Y480BD | 1.81 | Mechanical | ASG164C | 2050*850*1150 | 680
| GR17(S) | 17 | 13 | 15 | 12 | Y480BD | 1.81 | Mechanical | ASG164D | 2050*850*1150 | 695
| GR21(S) | 21 | 16 | 19 | 15 | Y485BD | 3.61 | Mechanical | ASG184ES | 2030*9000*1150 | 780
| GR25(S) | 25 | 20 | 23 | 18 | Y485BZD | 3.61 | Mechanical | ASG184E | 2030*9000*1150 | 905
| GR28(S) | 28 | 22 | 25 | 20 | Y485BZD | 3.61 | Mechanical | ASG184F | 2030*9000*1150 | 935
| GR28(S) | 28 | 22 | 25 | 20 | Y485BZLD | 3.85 | Mechanical | ASG184F | 2030*9000*1150 | 955
| GR33(S) | 33 | 26 | 30 | 24 | Y485BZLD | 3.85 | Mechanical | ASG184G | 2280*1000*1250 | 990
| GR28(S) | 28 | 22 | 25 | 20 | N4100DS-26 | 3.85 | Mechanical | ASG184F | 2030*9000*1150 | 955
| GR33(S) | 33 | 26 | 30 | 24 | N4100DS-30 | 3.85 | Mechanical | ASG184G | 2280*1000*1250 | 990
| GR41(S) | 41 | 33 | 38 | 30 | N41050S-38 | 3.85 | Mechanical | ASG184H | 2290*1030*1260 | 1064
| GR55(S) | 55 | 44 | 50 | 40 | N4105DS-46 | 3.85 | Mechanical | ASG224D | 2290*1050*1280 | 1179
| GR55(S) | 55 | 44 | 50 | 40 | N4105ZD | 3.85 | Mechanical | ASG224D | 2290*1050*1280 | 1179
| GR69(S) | 69 | 55 | 62 | 50 | N4105ZD | 4.33 | Electrical | ASG224E | 2600*1000*1250 | 1400
| GR69(S) | 69 | 55 | 62 | 50 | N4105ZLD | 4.33 | Mechanical | ASG224E | 2600*1000*1250 | 1400
| GR83(S) | 83 | 66 | 75 | 60 | N4105ZLD | 4.95 | Electrical | ASG224F | 2600*1000*1250 | 1420
| GR55(S) | 55 | 44 | 50 | 40 | R4105ZD1 | 4.95 | Mechanical | ASG224D | 2290*1050*1280 | 1179
| GR69(S) | 69 | 55 | 62 | 50 | R4105ZD1 | 4.85 | Electrical | ASG224E | 2600*1000*1250 | 1400
| GR69(S) | 69 | 55 | 62 | 50 | R4105ZLDS1 | 4.85 | Mechanical | ASG224E | 2600*1000*1250 | 1400
| GR83(S) | 83 | 66 | 75 | 60 | R4105ZLDS1 | 4.95 | Electrical | ASG224F | 2600*1000*1250 | 1420
| GR69(S) | 69 | 55 | 62 | 50 | R4105BZDS1 | 4.85 | Mechanical | ASG224E | 2600*1000*1250 | 1400
| GR83(S) | 83 | 66 | 75 | 60 | R4105BZLDS1 | 4.95 | Electrical | ASG224F | 2600*1000*1250 | 1420
| GR88(S) | 88 | 70 | 80 | 64 | R6105ZDS1 | 4.95 | Electrical | ASG224G | 2600*1000*1250 | 1420
| GR103(S) | 103 | 82 | 94 | 75 | R6105ZDS1 | 7 | Electrical | ASG274C | 2900*1080*1650 | 1700
| GR124(S) | 124 | 99 | 113 | 90 | R6105ZLDS1 | 6.75 | Electrical | ASG274D | 2930*1090*1680 | 1800
| GR138(S) | 138 | 110 | 125 | 100 | R6 l 05AZLDS1 | 6.75 | Electrical | ASG274E | 3120*1130*1750 | 1752
| GR165(S) | 165 | 132 | 150 | 120 | R6105BZLDS1 | 7 | Electrical | ASG274F | 3120*1130*1750 | 1845
| GR206(S) | 206 | 165 | 188 | 150 | R6110ZLDS | 7.41 | Electrical | ASG274G | 3190*1130*1780 | 1965
| GR220(S) | 220 | 176 | 200 | 160 | 6126-68D | 7.8 | Electrical | ASG274H | 3300*1130*1800 | 2016
| GR248(S) | 248 | 198 | 225 | 180 | 6126-42D | 8.1 | Electrical | ASG274J | 3300*1240*1800 | 2400
| GR275(S) | 275 | 220 | 250 | 200 | 6126-260D | 8.9 | Electrical | ASG274K | 3600*1240*1800 | 2450
| GR303(S) | 303 | 242 | 275 | 220 | 6126-275D | 9.3 | Electrical | ASG314C | 3900*1240*1800 | 2500
| GR358(S) | 358 | 286 | 325 | 260 | STD12D-308 | 10.6 | Electrical | ASG314D | 4400*1450*2250 | 2750
Inquiry Us
Quantity：
Company Name：
Add：
Tel：
Fax：
Your Name *
Your Email *
Product Name
Your Message *
Related Products
MS Series three-phase Asynchronous Induction Motor
Ricardo Series (open type)
JY Series Single-Phase Capacitor Start
YC series single phase capacitor start asynchronous motor
Weichai Series (open type)
DEUTZ Series (silent type)
Categories
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Weichai
Power by Isuzu
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
Search
Links
instagram facebook linkedin pinterest x youtube tiktok
Latest Post
2026 Silent Diesel Generator Factory Ins
2026-06-16
The domestic substitution rate of diesel
2026-06-16
AI Data Center Boom Drives Surging Diese
2026-08-01
Feedback
Contact Us
8619905932608
+86-593-6695373
agestar@agestarem.com
No.707, Xueyuan Road, Wangjiling Industrial Zone,Fuan,Fujian,China
WhatsApp
Copyright © 2023 Fujian Agestar Electrical Machinery Co.,Ltd All Rights Reserved.
instagram
E-mail
Whatsapp
Inquiry
