URL: https://www.agestarem.com/KUBOTA-generator--01-p.html
Accessed: 2026-11-13

KUBOTA generator set
Facebook
Instagram
Twitter
Youtube
LinkedIn
Pinterest
agestar@agestarem.com
Home
About us
Products
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Isuzu
Power by Weichai
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
News
Company news
Industry news
Inquiry
Contact us
Company Vlog
Support & Service
FAQ
Solution
Service
Spare parts
Warranty & Maintenance
Home
Products
Diesel Generator set
Power by KUBOTA
KUBOTA Series (silent type)
KUBOTA Series (silent type)
Product Item：generator-18
Diesel generator set
Power by KUBOTA
Inquiry
Send Email
Description
Diesel generator set technical data
1. Generator Set
Integrated structure, base frame with high-strength steel, Genset connected with full suspension shock absorber design, good damping effect and small shake.
Diesel: choice KUBOTA diesel, 24V/12V DC electric start, with tank closed water cycle fan cooling.
Unit equipped with base daily tank or split tank (above 360KW unit), to meet the unit more than 6 hours of continuous full load.
Genset attach muffler, corrugated absorber and simple installation materials, configure the base shock absorber, configuration of electric monitoring instrument and diesel operation instrument,
Genset with MCCB circuit breakers, with short circuit, overload protection function.
Genset output power to meet the following environmental conditions: Altitude: <1000m Ambient temperature:40°C
2. Genset with 24V high-performance lead-acid batteries and charging generator, can be six consecutive start; and equipped with electricity float charger to ensure adequate battery power.
3. Genset equipped with the base daily tank, to meet the unit more than 6 hours of continuous full load.
4. Genset attach muffler, built-in shock absorbers, corrugated absorber and simple installation materials.
5. Genset emission standards to meet Euro I emission standards
6. Optional configuration: automatically load the output cabinet, the ATS automatic conversion cabinet and The AMF mains voltage detection module, water (oil) heater, Sound Proof, trailers mobile type etc.
7. Warranty period: from the date of out of warehouse for one year or 1000 hours (whichever comes first). It Does not include the daily wear and tear parts and human misuse and neglect of maintenance.
| ASG-KUBOTA Series:50HZ
| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight (kg)
| ESP | PRP | Engine type | Consumption 100% | Gov
| KVA | KW | KVA | KW | L/H
| GK8 | 8 | 7 | 7.5 | 6 | D905 | 1.6 | Mechanical | ASG164A | 1900*720*1100 | 550
| GK11 | 11 | 8.8 | 10 | 8 | D1105 | 2.1 | Mechanical | ASG164B | 1900*720*1100 | 650
| GK14 | 14 | 11 | 12.5 | 10 | V1505 | 2.8 | Mechanical | ASG164C | 1900*720*1100 | 660
| GK16.5 | 16.5 | 13.2 | 15 | 12 | D1703 | 3.2 | Mechanical | ASG164D | 1900*720*1100 | 670
| GK22 | 22 | 17.6 | 20 | 16 | V2203 | 5 | Mechanical | ASG164D | 1900*720*1100 | 720
| GK25 | 25 | 20 | 22.5 | 18 | V2003T | 5.1 | Mechanical | ASG184ES | 1900*720*1100 | 750
| GK33 | 33 | 26.4 | 30 | 24 | V3300 | 6.6 | Mechanical | ASG184F | 2050*780*1110 | 820
| GK41 | 41 | 33 | 37.5 | 30 | V3300T | 8 | Mechanical | ASG184H | 2150*930*1250 | 1250
| ASG-KUBOTA Series:60HZ
| Model | Specification 60HZ 400-230V | General specifications | Alternator | Dimensions | Weight (kg)
| ESP | PRP | Engine type | Consumption 100% | Gov
| KVA | KW | KVA | KW | L/H
| GK8 | 8 | 7 | 7.5 | 6 | D905 | 1.6 | Mechanical | ASG164A | 1900*720*1100 | 550
| GK11 | 11 | 8.8 | 10 | 8 | D1105 | 2.1 | Mechanical | ASG164B | 1900*720*1100 | 650
| GK14 | 14 | 11 | 12.5 | 10 | V1505 | 2.8 | Mechanical | ASG164C | 1900*720*1100 | 660
| GK16.5 | 16.5 | 13.2 | 15 | 12 | D1703 | 3.2 | Mechanical | ASG164D | 1900*720*1100 | 670
| GK22 | 22 | 17.6 | 20 | 16 | V2203 | 5 | Mechanical | ASG164D | 1900*720*1100 | 720
| GK25 | 25 | 20 | 22.5 | 18 | V2003T | 5.1 | Mechanical | ASG184ES | 1900*720*1100 | 750
| GK33 | 33 | 26.4 | 30 | 24 | V3300 | 6.6 | Mechanical | ASG184F | 2050*780*1110 | 820
| GK41 | 41 | 33 | 37.5 | 30 | V3300T | 8 | Mechanical | ASG184H | 2150*930*1250 | 1250
Inquiry Us
Quantity：
Company Name：
Add：
Tel：
Fax：
Your Name *
Your Email *
Product Name
Your Message *
Related Products
ISUZU Series (open type)
CUMMINS Series (open type)
YCL series single phase capacitor start&run asynchronous motor
Ricardo Series (open type)
MS Series three-phase Asynchronous Induction Motor
MY Series Single-Phase Capacitor Run Asynchronous Induction Motor
Categories
Diesel Generator set
Power by Perkins
Power by Cummins
Power by Deutz
Power by Weichai
Power by Isuzu
Power by Yuchai
Power by SDEC
Power by FAWDE
Power by LOVOL
Power by RICARDO
Power by KUBOTA
Alternator
ST series single phase
STC series three phase
Stamford brushless type
Electric Motor
MS series
MC series
MY series
ML series
Y series
Y2 series
YC series
YCL series
JY series
YL series
MSEJ series
AИP series
AEEF series
Spare Parts
Search
Links
instagram facebook linkedin pinterest x youtube tiktok
Latest Post
2026 Silent Diesel Generator Factory Ins
2026-06-16
The domestic substitution rate of diesel
2026-06-16
AI Data Center Boom Drives Surging Diese
2026-08-01
Feedback
Contact Us
8619905932608
+86-593-6695373
agestar@agestarem.com
No.707, Xueyuan Road, Wangjiling Industrial Zone,Fuan,Fujian,China
WhatsApp
Copyright © 2023 Fujian Agestar Electrical Machinery Co.,Ltd All Rights Reserved.
instagram
E-mail
Whatsapp
Inquiry
