URL: https://www.aggpower.cn/large-range/
Accessed: 2026-11-13

大型：801-4375 kVA-德塔
首页
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
混合动力
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
照明灯塔
租赁系列
高压机组
控制系统
发电机组
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
EN
英语
全站搜索
搜索
搜索
首页
产品
解决方案
关于 AGG
联系我们
给我们发邮件
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
柴油发电机组
发动机分类
按功率段分类
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
新闻中心
最新资讯
联系我们
联系我们
大型：801-4375 kVA
欢迎进入 AGG 标准产品系列。功率范围从 10kVA 至 4,000kVA 以上，我们提供业内最全面的柴油发电机组系列之一。
询价
首页
产品
大型：801-4375 kVA
产品分类
柴油发电机组
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
查看系列
大型：801-4375 kVA
频率
50Hz
60Hz
相数
三相
单相
| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号 | 品牌
| DE825D5 | 825/660 | 750/600 | HC12V132ZL-LAG2A | Deutz
| DE825D6 | 825/660 | 750/600 | HC12V132ZL-LAG2B | Deutz
| AS825E5 | 825/660 | 750/600 | AS25000-G32 | AGG
| AS900E5 | 900/720 | 825/660 | AS25000-G31 | AGG
| AS1000E5 | 1000/800 | 900/720 | AS35000-G32 | AGG
| AS1100E5 | 1100/880 | 1000/800 | AS35000-G31 | AGG
| AS1250E5 | 1250/1000 | 1125/900 | AS35000-G310 | AGG
| AS1250E5A | 1250/1000 | 1125/900 | AS38000-G34 | AGG
| AS1375E5 | 1375/1100 | 1250/1000 | AS35000-G311 | AGG
| AS1375E5A | 1375/1100 | 1250/1000 | AS38000-G33 | AGG
| AS1500E5 | 1500/1200 | 1375/1100 | AS38000-G32 | AGG
| AS1500E5A | 1500/1200 | 1375/1100 | AS58000-G36 | AGG
| AS1650E5 | 1650/1320 | 1500/1200 | AS38000-G31 | AGG
| AS1650E5A | 1650/1320 | 1500/1200 | AS58000-G35 | AGG
| AS1875E5 | 1875/1500 | 1705/1364 | AS58000-G34 | AGG
| AS2000E5 | 2000/1600 | 1875/1500 | AS58000-G33 | AGG
| AS2250E5 | 2250/1800 | 2000/1600 | AS58000-G32 | AGG
| AS2500E5 | 2500/2000 | 2250/1800 | AS58000-G31 | AGG
| AS2750E5 | 2750/2200 | 2500/2000 | AS76000-G33 | AGG
| AS3000E5 | 3000/2400 | 2750/2200 | AS76000-G32 | AGG
| AS3300E5 | 3300/2640 | 3000/2400 | AS76000-G31 | AGG
| AS825E6 | 825/660 | 750/600 | AS25000-G32.1 | AGG
| AS900E6 | 900/720 | 825/660 | AS25000-G31.1 | AGG
| AS1000E6 | 1000/800 | 900/720 | AS25000-G320.1 | AGG
| AS1125E6 | 1125/900 | 1000/800 | AS25000-G321.1 | AGG
| H825D5 | 825/660 | 750/600 | DP222LC | Hyundai
| H825E5 | 825/660 | 750/600 | DP222CA | Hyundai
| H880E5 | 880/704 | 800/640 | DP222CB | Hyundai
| H1000E5 | 1000/800 | 910/728 | DP222CC | Hyundai
| H825D6 | 825/660 | 750/600 | DP222LA | Hyundai
| H875D6 | 875/700 | 785/628 | DP222LB | Hyundai
| H935D6 | 935/748 | 850/680 | DP222LC | Hyundai
| H938E6 | 938/750 | 850/680 | DP222CA | Hyundai
| H1000E6 | 1000/800 | 910/728 | DP222CB | Hyundai
| H1125E6 | 1125/900 | 1025/820 | DP222CC | Hyundai
| V825E5 | 825/660 | 750/600 | TWD1744GE | Volvo
| V880E6 | 880/704 | 800/640 | TWD1744GE | Volvo
显示第 1 - 10 条，共 0 条结果
福州徳塔电源技术有限公司
关注我们
公众号
视频号
抖音号
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
询价
AGG POWER TECHNOLOGY (UK) CO., LTD
Cookies
网站地图
隐私政策
顶部
联系我们
留下您的信息，我们的团队将在 24 小时内回复。
姓名
邮箱
电话
留言
提交询价
