URL: https://www.aggpower.cn/medium-range/
Accessed: 2026-11-13

中型：301-800 kVA-德塔
首页
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
混合动力
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
照明灯塔
租赁系列
高压机组
控制系统
发电机组
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
EN
英语
全站搜索
搜索
搜索
首页
产品
解决方案
关于 AGG
联系我们
给我们发邮件
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
柴油发电机组
发动机分类
按功率段分类
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
新闻中心
最新资讯
联系我们
联系我们
中型：301-800 kVA
欢迎进入 AGG 标准产品系列。功率范围从 10kVA 至 4,000kVA 以上，我们提供业内最全面的柴油发电机组系列之一。
询价
首页
产品
中型：301-800 kVA
产品分类
柴油发电机组
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
查看系列
中型：301-800 kVA
频率
50Hz
60Hz
相数
三相
单相
| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号 | 品牌
| DE330E5 | 330/264 | 300/240 | TCD8.7 | Deutz
| DE350D5 | 350/280 | 313/250 | BF6M1015C-LA G3A | Deutz
| DE413D5 | 413/330 | 375/300 | BF6M1015CP-LA G | Deutz
| DE500E5 | 500/400 | 450/360 | TCD13.0G1 | Deutz
| DE550E5 | 550/440 | 500/400 | TCD13.0G2 | Deutz
| DE600D5 | 600/480 | 550/440 | BF8M1015CP-LA G4 | Deutz
| DE625D5 | 625/500 | 563/450 | BF8M1015CP-LA G5 | Deutz
| DE750D5 | 750/600 | 688/550 | HC12V132ZL-LAG1A | Deutz
| DE313D6 | 313/250 | 275/220 | BF6M1015C-LA G1B | Deutz
| DE350E6 | 350/280 | 313/250 | TCD8.7 | Deutz
| DE388D6 | 388/310 | 350/280 | BF6M1015C-LA G3B | Deutz
| DE400D6 | 400/320 | 363/290 | BF6M1015CP-LA G1B | Deutz
| DE440D6 | 440/352 | 400/320 | BF6M1015CP-LA G2B | Deutz
| DE500E6 | 500/400 | 450/360 | TCD13.0G1 | Deutz
| DE525D6 | 525/420 | 475/380 | BF8M1015CP-LA G1B | Deutz
| DE625D6 | 625/500 | 563/450 | BF8M1015CP-LA G3B | Deutz
| DE750D6 | 750/600 | 688/550 | HC12V132ZL-LAG1B | Deutz
| AS330D5 | 330/264 | 300/240 | AS11800-G22 | AGG
| AS388D5 | 388/310 | 350/280 | AS11800-G21 | AGG
| AS413D5 | 413/330 | 375/300 | AS12800-G22 | AGG
| AS450D5 | 450/360 | 400/320 | AS12800-G21 | AGG
| AS500E5 | 500/400 | 450/360 | AS12800-G31 | AGG
| AS550E5 | 550/440 | 500/400 | AS12800-G310 | AGG
| AS625E5 | 625/500 | 563/450 | AS25000-G310 | AGG
| AS700E5 | 700/560 | 625/500 | AS25000-G39 | AGG
| AS770E5 | 770/616 | 700/560 | AS25000-G38 | AGG
| AS313D6 | 313/250 | 281/225 | AS8900-G23 | AGG
| AS350D6 | 350/280 | 313/250 | AS11800-G22 | AGG
| AS388D6 | 388/310 | 350/280 | AS11800-G22 | AGG
| AS413D6 | 413/330 | 375/300 | AS12800-G22 | AGG
| AS440D6 | 440/352 | 400/320 | AS12800-G21 | AGG
| AS500E6 | 500/400 | 450/360 | AS12800-G32 | AGG
| AS563E6 | 563/450 | 500/400 | AS12800-G310.1 | AGG
| AS625E6 | 625/500 | 563/450 | AS25000-G311 | AGG
| AS688E6 | 688/550 | 625/500 | AS25000-G310 | AGG
| AS750E6 | 750/600 | 700/560 | AS25000-G39 | AGG
| H313E5 | 313/250 | 280/224 | DP086CD | Hyundai
| H330E5 | 330/264 | 300/240 | DP086CE | Hyundai
| H358E5 | 358/286 | 325/260 | DP126CA | Hyundai
| H400E5 | 400/320 | 360/288 | DP126CB | Hyundai
| H413D5 | 413/330 | 375/300 | DP126LB | Hyundai
| H450E5 | 450/360 | 400/320 | DP126CD | Hyundai
| H450D5 | 450/360 | 400/320 | P158LE | Hyundai
| H500E5 | 500/400 | 450/360 | DP126CE | Hyundai
| H500D5 | 500/400 | 450/360 | DP158LC | Hyundai
| H550D5 | 550/440 | 500/400 | DP158LD | Hyundai
| H625E5 | 625/500 | 563/450 | DP158CC | Hyundai
| H660E5 | 660/528 | 600/480 | DP158CD-1 | Hyundai
| H700E5 | 700/560 | 625/500 | DP158CD | Hyundai
| H750D5 | 750/600 | 675/540 | DP222LB | Hyundai
| H313E6 | 313/250 | 281/225 | DP086CC | Hyundai
| H350E6 | 350/280 | 319/255 | DP086CD | Hyundai
| H375E5 | 375/300 | 344/275 | DP086CE | Hyundai
| H413E6 | 413/330 | 375/300 | DP126CA | Hyundai
| H440D6 | 440/352 | 400/320 | DP126LB | Hyundai
| H440E6 | 440/352 | 400/320 | DP126CB | Hyundai
| H500E6 | 500/400 | 450/360 | DP126CD | Hyundai
| H500D6 | 500/400 | 450/360 | P158LE | Hyundai
| H563E6 | 563/450 | 500/400 | DP126CE | Hyundai
| H575D6 | 575/460 | 520/416 | DP158LC | Hyundai
| H625D6 | 625/500 | 563/450 | DP158LD | Hyundai
| H700E6 | 700/560 | 625/500 | DP158CC | Hyundai
| H750E6 | 750/600 | 675/540 | DP158CD | Hyundai
| S313E5 | 313/250 | 275/220 | DC09 072A 02-12 | Scania
| S330E5 | 330/264 | 300/240 | DC09 072A 02-13 | Scania
| S330E5A | 330/264 | 300/240 | DC13 507A 300 | Scania
| S360E5 | 360/288 | 325/260 | DC09 072A 02-14 | Scania
| S388E5 | 388/310 | 350/280 | DC13 507A 350 | Scania
| S400E5 | 400/320 | 375/300 | DC13 072A 02-11 | Scania
| S450E5 | 450/360 | 400/320 | DC13 072A 02-12 | Scania
| S450E5A | 450/360 | 400/320 | DC13 507A 400 | Scania
| S500E5 | 500/400 | 450/360 | DC13 072A 02-13 | Scania
| S500E5A | 500/400 | 450/360 | DC13 507A 450 | Scania
| S535E5 | 535/428 | 480/384 | DC13 093A 02-72 | Scania
| S550E5 | 550/440 | 500/400 | DC13 072A 02-14 | Scania
| S550E5A | 550/440 | 500/400 | DC13 507A 500 | Scania
| S600E5 | 600/480 | 550/440 | DC13 507A 550 | Scania
| S600E5A | 600/480 | 550/440 | DC16 093A 02-52 | Scania
| S660E5 | 660/528 | 600/480 | DC13 507A 600 | Scania
| S660E5A | 660/528 | 600/480 | DC16 093A 02-53 | Scania
| S660E5 | 660/528 | 625/500 | DC13 507A 625 | Scania
| S700E5 | 700/560 | 640/512 | DC16 093A 02-54 | Scania
| S715E5 | 715/572 | 650/520 | DC16 078A 02-42 | Scania
| S770E5 | 770/616 | 700/560 | DC16 078A 02-43 | Scania
| S800E5 | 800/640 | 725/580 | DC16 078A 02-44 | Scania
| S800E5A | 800/640 | 750/600 | DC16 078A 02-45 | Scania
| S313E6 | 313/250 | 275/220 | DC09 072A 02-11 | Scania
| S330E6 | 330/264 | 300/240 | DC13 507A 300 | Scania
| S344E6 | 344/275 | 313/250 | DC09 072A 02-12 | Scania
| S360E6 | 360/288 | 330/264 | DC09 072A 02-13 | Scania
| S388E6 | 388/310 | 350/280 | DC13 507A 350 | Scania
| S413E6 | 413/330 | 375/300 | DC09 072A 02-14 | Scania
| S440E6 | 440/352 | 400/320 | DC13 072A 02-11 | Scania
| S450E6 | 450/360 | 400/320 | DC13 507A 400 | Scania
| S500E6 | 500/400 | 450/360 | DC13 072A 02-12 | Scania
| S500E6A | 500/400 | 450/360 | DC13 507A 450 | Scania
| S550E6 | 550/440 | 500/400 | DC13 507A 500 | Scania
| S550E6A | 550/440 | 500/400 | DC13 093A 02-72 | Scania
| S600E6 | 600/480 | 550/440 | DC13 507A 550 | Scania
| S600E6A | 600/480 | 550/440 | DC16 093A 02-52 | Scania
| S625E6 | 625/500 | 563/450 | DC13 093A 02-74 | Scania
| S660E6 | 660/528 | 600/480 | DC13 507A 600 | Scania
| S660E6A | 660/528 | 600/480 | DC16 093A 02-53 | Scania
| S660E6 | 660/528 | 625/500 | DC13 507A 625 | Scania
| S715E6 | 715/572 | 650/520 | DC16 078A 02-42 | Scania
| S715E6A | 715/572 | 650/520 | DC16 093A 02-54 | Scania
| S770E6 | 770/616 | 700/560 | DC16 078A 02-43 | Scania
| S800E6 | 800/640 | 728/582 | DC16 078A 02-44 | Scania
| S800E6A | 800/640 | 750/600 | DC16 078A 02-45 | Scania
| V330E5 | 330/264 | 300/240 | TAD842GE | Volvo
| V350E5 | 350/280 | 313/250 | TAD1341GE-B | Volvo
| V358E5 | 358/286 | 325/260 | TAD843GE | Volvo
| V388E5 | 388/310 | 350/280 | TAD1342GE-B | Volvo
| V413E5 | 413/330 | 375/300 | TAD1343GE-B | Volvo
| V450E5 | 450/360 | 400/320 | TAD1344GE-B | Volvo
| V500E5 | 500/400 | 450/360 | TAD1345GE-B | Volvo
| V550E5 | 550/440 | 500/400 | TAD1346GE | Volvo
| V550E5 | 550/440 | 500/400 | TAD1641GE-B | Volvo
| V650E5 | 650/520 | 600/480 | TAD1642GE-B | Volvo
| V715E5 | 715/572 | 650/520 | TWD1644GE | Volvo
| V770E5 | 770/616 | 700/560 | TWD1645GE | Volvo
| V330E6 | 330/264 | 300/240 | TAD842GE | Volvo
| V350E6 | 350/280 | 313/250 | TAD843GE | Volvo
| V375E6 | 375/300 | 338/270 | TAD1341GE-B | Volvo
| V440E6 | 440/352 | 400/320 | TAD1342GE-B | Volvo
| V450E6 | 450/360 | 410/328 | TAD1343GE-B | Volvo
| V500E6 | 500/400 | 450/360 | TAD1344GE-B | Volvo
| V500E6 | 500/400 | 450/360 | TAD1345GE-B | Volvo
| V563E6 | 563/450 | 513/410 | TAD1346GE | Volvo
| V625E6 | 625/500 | 563/450 | TAD1641GE-B | Volvo
| V688E6 | 688/550 | 625/500 | TAD1642GE-B | Volvo
| V750E6 | 750/600 | 688/550 | TWD1644GE | Volvo
| V800E6 | 800/640 | 725/580 | TWD1645GE | Volvo
显示第 1 - 10 条，共 0 条结果
福州徳塔电源技术有限公司
关注我们
公众号
视频号
抖音号
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
询价
AGG POWER TECHNOLOGY (UK) CO., LTD
Cookies
网站地图
隐私政策
顶部
联系我们
留下您的信息，我们的团队将在 24 小时内回复。
姓名
邮箱
电话
留言
提交询价
