URL: https://www.aggpower.cn/small-range/
Accessed: 2026-11-03

小型：10-300 kVA-德塔
首页
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
混合动力
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
照明灯塔
租赁系列
高压机组
控制系统
发电机组
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
EN
英语
全站搜索
搜索
搜索
首页
产品
解决方案
关于 AGG
联系我们
给我们发邮件
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
柴油发电机组
发动机分类
按功率段分类
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
新闻中心
最新资讯
联系我们
联系我们
小型：10-300 kVA
欢迎进入 AGG 标准产品系列。功率范围从 10kVA 至 4,000kVA 以上，我们提供业内最全面的柴油发电机组系列之一。
询价
首页
产品
小型：10-300 kVA
产品分类
柴油发电机组
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
查看系列
小型：10-300 kVA
频率
50Hz
60Hz
相数
三相
单相
| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号 | 品牌
| CU30D5 | 30/24 | 27/22 | 4B3.9-G2 | Cummins
| CU33D5 | 33/26 | 30/24 | 4BT3.9-G1 | Cummins
| DE22D5 | 22/18 | 20/16 | BFM3 G3 | Deutz
| DE33D5 | 33/26 | 30/24 | BFM3T G1 | Deutz
| DE44D5 | 44/35 | 40/32 | BFM3T G2 | Deutz
| DE55D5 | 55/44 | 50/40 | BFM3C G1 | Deutz
| DE66D5 | 66/53 | 60/48 | BF4M2012 | Deutz
| DE88D5 | 88/70 | 80/64 | BF4M2012C G1 | Deutz
| DE100D5 | 100/80 | 90/72 | BF4M2012C G2 | Deutz
| DE110D5 | 110/88 | 100/80 | BF4M1013EC G1 | Deutz
| DE125D5 | 125/100 | 113/90 | BF4M1013EC G2 | Deutz
| DE165D5 | 165/132 | 150/120 | BF6M1013EC G1 | Deutz
| DE250D5 | 250/200 | 225/180 | BF6M1015-LA GA | Deutz
| DE275E5 | 275/220 | 250/200 | TCD8.0 | Deutz
| DE55D6 | 55/44 | 50/40 | BFM3T G2 | Deutz
| DE66D6 | 66/53 | 60/48 | BFM3C G1 | Deutz
| DE75D6 | 75/60 | 68/54 | BF4M2012 | Deutz
| DE90D6 | 90/72 | 82/66 | BF4M2012C G1 | Deutz
| DE110D6 | 110/88 | 100/80 | BF4M2012C G2 | Deutz
| DE120D6 | 120/96 | 112/90 | BF4M1013EC G1 | Deutz
| DE138D6 | 138/110 | 125/100 | BF4M1013EC G2 | Deutz
| DE150D6 | 150/120 | 138/110 | BF4M1013FC | Deutz
| DE180D6 | 180/144 | 165/132 | BF6M1013EC G1 | Deutz
| DE220D6 | 220/176 | 200/160 | BF6M1013FC G2 | Deutz
| DE250D6 | 250/200 | 225/180 | BF6M1013FC G3 | Deutz
| DE275D6 | 275/220 | 250/200 | BF6M1015-LA GB | Deutz
| DE300E6 | 300/240 | 275/220 | TCD8.0 | Deutz
| AF16.5D5 | 16.5/13 | 15/12 | AF2270-23D | AGG
| AF22D5 | 22/18 | 20/16 | AF2540-29D | AGG
| AF33D5 | 33/26 | 30/24 | AF2540-39D | AGG
| AF44D5 | 44/35 | 40/32 | AF3860-53D | AGG
| AF55D5 | 55/44 | 50/40 | AF3860-65D | AGG
| AF66D5 | 66/53 | 60/48 | AF3860-78D | AGG
| AF13D5-1P | 13/13 | 12/12 | AF2270-23D | AGG
| AF18D5-1P | 18/18 | 16/16 | AF2540-29D | AGG
| AF22D5-1P | 22/22 | 20/20 | AF2540-35D | AGG
| AF27D5-1P | 27/27 | 24/24 | AF2540-39D | AGG
| AS16.5D5 | 16.5/13 | 15/12 | AS2300-G21 | AGG
| AS22D5 | 22/18 | 20/16 | AS2700-G21 | AGG
| AS28D5 | 28/22 | 25/20 | AS3000-G21 | AGG
| AS33D5 | 33/26 | 30/24 | AS3200-G21 | AGG
| AS44D5 | 44/35 | 40/32 | AS3200-G21A | AGG
| AS55D5 | 55/44 | 50/40 | AS3500-G21 | AGG
| AS66D5 | 66/53 | 60/48 | AS4100-G21 | AGG
| AS69D5 | 69/55 | 63/50 | AS4300-G22 | AGG
| AS75D5 | 75/60 | 68/54 | AS4100-G21A | AGG
| AS83D5 | 83/66 | 75/60 | AS4100-G22 | AGG
| AS88D5 | 88/70 | 80/64 | AS4300-G23 | AGG
| AS94D5 | 94/75 | 85/68 | AS4300-G21A | AGG
| AS110D5 | 110/88 | 100/80 | AS4300-G21A | AGG
| AS125D5 | 125/100 | 113/90 | AS4300-G23A | AGG
| AS138D5 | 138/110 | 125/100 | AS4300-G22A | AGG
| AS150D5 | 150/120 | 138/110 | AS6500-G21 | AGG
| AS165D5 | 165/132 | 150/120 | AS6500-G22 | AGG
| AS206D5 | 206/165 | 188/150 | AS6500-G23 | AGG
| AS220D5 | 220/176 | 200/160 | AS8900-G21 | AGG
| AS250D5 | 250/200 | 225/180 | AS8900-G24 | AGG
| AS275D5 | 275/220 | 250/200 | AS8900-G23 | AGG
| AS300D5 | 300/240 | 275/220 | AS11800-G22 | AGG
| AS13D5-1P | 13/13 | 12/12 | AS2300-G21 | AGG
| AS18D5-1P | 18/18 | 16/16 | AS2700-G21 | AGG
| AS22D5-1P | 22/22 | 20/20 | AS3000-G21 | AGG
| AS27D5-1P | 27/27 | 24/24 | AS3200-G21 | AGG
| AF22D6 | 22/18 | 20/16 | AF2270-28D | AGG
| AF33D6 | 33/26 | 30/24 | AF2540-38D | AGG
| AF44D6 | 44/35 | 40/32 | AF3860-53D | AGG
| AF50D6 | 50/40 | 45/36 | AF3860-61D | AGG
| AF66D6 | 66/53 | 60/48 | AF3860-75D | AGG
| AF75D6 | 75/60 | 68/54 | AF3860-90D | AGG
| AF17D6-1P | 17/17 | 16/16 | AF2270-28D | AGG
| AF26D6-1P | 26/26 | 24/24 | AF2540-38D | AGG
| AF35D6-1P | 35/35 | 32/32 | AF3860-53D | AGG
| AF40D6-1P | 40/40 | 36/36 | AF3860-61D | AGG
| AS22D6 | 22/18 | 20/16 | AS2300-G21 | AGG
| AS28D6 | 28/22 | 25/20 | AS2700-G21 | AGG
| AS33D6 | 33/26 | 30/24 | AS3000-G21 | AGG
| AS44D6 | 44/35 | 40/32 | AS3200-G21 | AGG
| AS50D6 | 50/40 | 45/36 | AS3200-G21A | AGG
| AS66D6 | 66/53 | 60/48 | AS3500-G21 | AGG
| AS83D6 | 83/66 | 75/60 | AS4100-G21 | AGG
| AS88D6 | 88/70 | 80/64 | AS4100-G21A | AGG
| AS94D6 | 94/75 | 85/68 | AS4300-G23 | AGG
| AS100D6 | 100/80 | 90/72 | AS4300-G23 | AGG
| AS110D6 | 110/88 | 100/80 | AS4300-G21A | AGG
| AS125D6 | 125/100 | 113/90 | AS4300-G21A | AGG
| AS138D6 | 138/110 | 125/100 | AS4300-G23A | AGG
| AS150D6 | 150/120 | 138/110 | AS6500-G21 | AGG
| AS165D6 | 165/132 | 150/120 | AS6500-G21 | AGG
| AS188D6 | 188/150 | 170/136 | AS6500-G22 | AGG
| AS206D6 | 206/165 | 188/150 | AS6500-G23 | AGG
| AS220D6 | 220/180 | 200/160 | AS6500-G23 | AGG
| AS250D6 | 250/200 | 225/180 | AS8900-G21 | AGG
| AS275D6 | 275/220 | 250/200 | AS8900-G24 | AGG
| AS17D6-1P | 17/17 | 16/16 | AS2300-G21 | AGG
| AS22D6-1P | 22/22 | 20/20 | AS2700-G21 | AGG
| AS26D6-1P | 26/26 | 24/24 | AS3000-G21 | AGG
| AS35D6-1P | 35/35 | 32/32 | AS3200-G21 | AGG
| AS40D6-1P | 40/40 | 36/36 | AS3200-G21A | AGG
| H64E5 | 64/51 | 58/46 | SP344CB | Hyundai
| H88E5 | 88/70 | 80/64 | SP344CC | Hyundai
| H138E5 | 138/110 | 125/100 | DP054CA | Hyundai
| H165E5 | 165/132 | 150/120 | DP054CB | Hyundai
| H213E5 | 213/170 | 200/160 | DP054CC | Hyundai
| H240E5 | 240/192 | 220/176 | DP086CA | Hyundai
| H250E5 | 250/200 | 225/180 | DP086CB | Hyundai
| H275E5 | 275/220 | 250/200 | DP086CC | Hyundai
| H75E6 | 75/60 | 69/55 | SP344CB | Hyundai
| H100E6 | 100/80 | 90/72 | SP344CC | Hyundai
| H165E6 | 165/132 | 150/120 | DP054CA | Hyundai
| H188E6 | 188/150 | 170/136 | DP054CB | Hyundai
| H225E6 | 225/180 | 206/165 | DP054CC | Hyundai
| H250E6 | 250/200 | 225/180 | DP086CA | Hyundai
| H275E6 | 275/220 | 250/200 | DP086CB | Hyundai
| S275E5 | 275/220 | 250/200 | DC09 072A 02-11 | Scania
| V220E5 | 220/176 | 200/160 | TAD840GE-B | Volvo
| V275E5 | 275/220 | 250/200 | TAD841GE | Volvo
| V250E6 | 250/200 | 225/180 | TAD840GE-B | Volvo
| V275E6 | 275/220 | 250/200 | TAD841GE | Volvo
显示第 1 - 10 条，共 0 条结果
福州徳塔电源技术有限公司
关注我们
公众号
视频号
抖音号
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
询价
AGG POWER TECHNOLOGY (UK) CO., LTD
Cookies
网站地图
隐私政策
顶部
联系我们
留下您的信息，我们的团队将在 24 小时内回复。
姓名
邮箱
电话
留言
提交询价
