URL: https://www.aggpower.cn/powered-by-mtu
Accessed: 2026-11-03

MTU-德塔
首页
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
混合动力
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
照明灯塔
租赁系列
高压机组
控制系统
发电机组
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
EN
英语
全站搜索
搜索
搜索
首页
产品
解决方案
关于 AGG
联系我们
给我们发邮件
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
柴油发电机组
发动机分类
按功率段分类
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
新闻中心
最新资讯
联系我们
联系我们
MTU
欢迎进入 AGG 标准产品系列。功率范围从 10kVA 至 4,000kVA 以上，我们提供业内最全面的柴油发电机组系列之一。
询价
首页
产品
柴油发电机组
发动机分类
MTU
产品分类
柴油发电机组
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
查看系列
MTU
频率
50Hz
60Hz
相数
三相
单相
| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号
| M660E5 | 660/528 | 600/480 | 12V1600G10F
| M715E5 | 715/572 | 650/520 | 12V1600G20F
| M825E5 | 825/660 | 750/600 | 12V1600G11F
| M880E5 | 880/704 | 800/640 | 12V2000G26F
| M900E5 | 900/720 | 825/660 | 12V 1600 G21F
| M1000E5 | 1000/800 | 900/720 | 12V 1600 G31F
| M1375E5 | 1375/1100 | 1250/1000 | 18V2000G26F
| M1375E5A | 1375/1100 | 1250/1000 | 18V2000G76
| M1500E5 | 1500/1200 | 1350/1080 | 12V4000G23RF
| M1500E5 | 1500/1200 | 1350/1080 | 12V4000G14RF
| M1650E5 | 1650/1320 | 1500/1200 | 12V4000G23F
| M1650E5 | 1650/1320 | 1500/1200 | 12V4000G14F
| M1800E5 | 1800/1440 | 1625/1300 | 12V4000G23F
| M1800E5 | 1800/1440 | 1625/1300 | 12V4000G14F
| M2000E5 | 2000/1600 | 1813/1450 | 12V4000G63F
| M2000E5 | 2000/1600 | 1813/1450 | 12V4000G24F
| M2250E5 | 2250/1800 | 2050/1640 | 16V4000G23F
| M2250E5 | 2250/1800 | 2050/1640 | 16V4000G14F
| M2500E5 | 2500/2000 | 2250/1800 | 16V4000G63F
| M2500E5 | 2500/2000 | 2250/1800 | 16V4000G24F
| M2750E5 | 2750/2200 | 2500/2000 | 20V4000G23F
| M2750E5 | 2750/2200 | 2500/2000 | 20V4000G14F
| M3000E5 | 3000/2400 | 2750/2200 | 20V4000G63F
| M3000E5 | 3000/2400 | 2750/2200 | 20V4000G24F
| M3250E5 | 3250/2600 | 3000/2400 | 20V4000G63LF
| M3250E5 | 3250/2600 | 3000/2400 | 20V4000G34F
| M3500E5 | 3500/2800 | 3250/2600 | 20V4000G44F
| M688E6 | 688/550 | 625/500 | 12V 1600 G10S
| M750E6 | 750/600 | 688/550 | 12V 1600 G20S
| M963E6 | 963/770 | 875/700 | 12V 1600 G21S
| M1031E6 | 1031/825 | 938/750 | 12V 1600 G31S
| M1125E6 | 1125/900 | 1025/820 | 12V 1600 G41S
| M1375E6 | 1375/1100 | 1250/1000 | 18V2000B76
| M1925E6 | 1925/1540 | 1750/1400 | 12V4000G43S
| M1925E6 | 1925/1540 | 1750/1400 | 12V4000G14S
| M2250E6 | 2250/1800 | 2000/1600 | 12V4000G83S
| M2250E6 | 2250/1800 | 2000/1600 | 12V4000G24S
| M2500E6 | 2500/2000 | 2250/1800 | 16V4000G43S
| M2500E6 | 2500/2000 | 2250/1800 | 16V4000G14S
| M2875E6 | 2875/2300 | 2625/2100 | 16V4000G83S
| M2875E6 | 2875/2300 | 2625/2100 | 16V4000G24S
| M3125E6 | 3125/2500 | 2875/2300 | 20V4000G43S
| M3125E6 | 3125/2500 | 2875/2300 | 20V4000G14S
| M3438E6 | 3438/2750 | 3125/2500 | 20V4000G83S
| M3438E6 | 3438/2750 | 3125/2500 | 20V4000G24S
| M4000E6 | 4000/3200 | 3625/2900 | 20V4000G83LS
| M4000E6 | 4000/3200 | 3625/2900 | 20V4000G44S
显示第 1 - 10 条，共 0 条结果
福州徳塔电源技术有限公司
关注我们
公众号
视频号
抖音号
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
询价
AGG POWER TECHNOLOGY (UK) CO., LTD
Cookies
网站地图
隐私政策
顶部
联系我们
留下您的信息，我们的团队将在 24 小时内回复。
姓名
邮箱
电话
留言
提交询价
