URL: https://www.aggpower.cn/powered-by-weichai
Accessed: 2026-11-03

潍柴-德塔
首页
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
混合动力
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
照明灯塔
租赁系列
高压机组
控制系统
发电机组
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
EN
英语
全站搜索
搜索
搜索
首页
产品
解决方案
关于 AGG
联系我们
给我们发邮件
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
柴油发电机组
发动机分类
按功率段分类
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
新闻中心
最新资讯
联系我们
联系我们
潍柴
欢迎进入 AGG 标准产品系列。功率范围从 10kVA 至 4,000kVA 以上，我们提供业内最全面的柴油发电机组系列之一。
询价
首页
产品
柴油发电机组
发动机分类
潍柴
产品分类
柴油发电机组
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
查看系列
潍柴
频率
50Hz
60Hz
相数
三相
单相
| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号
| WP22D5 | 22/18 | 20/16 | WP2.3D25E200
| WP33D5 | 33/26 | 30/24 | WP2.3D33E200
| WP44D5 | 44/35 | 40/32 | WP2.3D40E200
| WP50D5 | 50/40 | 45/36 | WP2.3D48E200
| WP69D5 | 69/55 | 63/50 | WP4.1D66E200
| WP88D5 | 88/70 | 80/64 | WP4.1D80E200
| WP125D5 | 125/100 | 113/90 | WP4.1D113E200
| WP150D5 | 150/120 | 125/100 | WP6D132E200
| WP165D5 | 165/132 | 150/120 | WP6D152E200
| WP188D5 | 188/150 | 170/136 | WP6D167E200
| WP220D5 | 220/176 | 200/160 | WP10D200E200
| WP250D5 | 250/200 | 230/184 | WP10D238E200
| WP275D5 | 275/220 | 250/200 | WP10D264E200
| WP350D5 | 350/280 | 313/250 | WP10D320E200
| WP375D5 | 375/300 | 313/250 | WP12D353E200
| WP400D5 | 400/320 | 375/300 | WP13D385E200
| WP500E5 | 500/400 | 438/350 | WP13D440E310
| WP550E5 | 550/440 | 500/400 | WP13D490E310
| WP650D5 | 650/520 | 600/480 | 6M33D572E200
| WP715D5 | 715/572 | 650/520 | 6M33D633E200
| WP750D5 | 750/600 | 675/540 | 6M33D670E200
| WP825E5 | 825/660 | 750/600 | 6M33D725E310
| WP880D5 | 880/704 | 800/640 | 8M33D800E200
| WP880D5A | 880/704 | 800/640 | 12M26D792E200
| WP1000D5 | 1000/800 | 900/720 | 8M33D890E200
| WP1000D5 | 1000/800 | 900/720 | 12M26D902E200
| WP1100E5 | 1100/880 | 1000/800 | 8M33D975E310
| WP1100D5 | 1100/880 | 1000/800 | 12M26D968E200
| WP1250D5 | 1250/1000 | 1125/900 | 12M33D1108E200
| WP1375D5 | 1375/1100 | 1250/1000 | 12M33D1210E200
| WP1500D5 | 1500/1200 | 1375/1100 | 12M33D1320E200
| WP1650E5 | 1650/1320 | 1500/1200 | 12M33D1500E310
| WP1875E5 | 1875/1500 | 1750/1400 | 16M33D1680E310
| WP2000E5 | 2000/1600 | 1875/1500 | 16M33D1800E310
| WP2250E5 | 2250/1800 | 2000/1600 | 16M33D1980E310
| WP2250E5A | 2250/1800 | 2000/1600 | 20M33D2020E310
| WP2500E5 | 2500/2000 | 2250/1800 | 20M33D2210E310
| WP2500E5A | 2500/2000 | 2250/1800 | 12M55D2210E310
| WP2750E5 | 2750/2200 | 2500/2000 | 12M55D2450E310
| WP3000E5 | 3000/2400 | 2750/2200 | 12M55D2700E310
| WP3125E5 | 3125/2500 | 2813/2250 | 16M55D2750E310
| WP3300E5 | 3300/2640 | 3000/2400 | 16M55D2900E310
| WP3750E5 | 3750/3000 | 3250/2600 | 16M55D3300E310
| WP4125E5 | 4125/3300 | 3750/3000 | 16M55D3600E310
显示第 1 - 10 条，共 0 条结果
福州徳塔电源技术有限公司
关注我们
公众号
视频号
抖音号
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
询价
AGG POWER TECHNOLOGY (UK) CO., LTD
Cookies
网站地图
隐私政策
顶部
联系我们
留下您的信息，我们的团队将在 24 小时内回复。
姓名
邮箱
电话
留言
提交询价
