URL: https://www.aggpower.cn/powered-by-deutz
Accessed: 2026-11-03

道依茨-德塔
首页
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
混合动力
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
照明灯塔
租赁系列
高压机组
控制系统
发电机组
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
EN
英语
全站搜索
搜索
搜索
首页
产品
解决方案
关于 AGG
联系我们
给我们发邮件
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
柴油发电机组
发动机分类
按功率段分类
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
新闻中心
最新资讯
联系我们
联系我们
道依茨
欢迎进入 AGG 标准产品系列。功率范围从 10kVA 至 4,000kVA 以上，我们提供业内最全面的柴油发电机组系列之一。
询价
首页
产品
柴油发电机组
发动机分类
道依茨
产品分类
柴油发电机组
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
查看系列
道依茨
频率
50Hz
60Hz
相数
三相
单相
| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号
| DE22D5 | 22/18 | 20/16 | BFM3 G3
| DE28D5 | 28/22 | 25/20 | BFM3 G4
| DE33D5 | 33/26 | 30/24 | BFM3T G1
| DE44D5 | 44/35 | 40/32 | BFM3T G2
| DE55D5 | 55/44 | 50/40 | BFM3C G1
| DE66D5 | 66/53 | 60/48 | BF4M2012
| DE88D5 | 88/70 | 80/64 | BF4M2012C G1
| DE100D5 | 100/80 | 90/72 | BF4M2012C G2
| DE110D5 | 110/88 | 100/80 | BF4M1013EC G1
| DE125D5 | 125/100 | 113/90 | BF4M1013EC G2
| DE150E5 | 150/120 | 138/110 | BF4M1013FC
| DE165D5 | 165/132 | 150/120 | BF6M1013EC G1
| DE200E5 | 200/160 | 180/144 | BF6M1013EC G2
| DE220E5 | 220/176 | 200/160 | BF6M1013FC G3
| DE250D5 | 250/200 | 225/180 | BF6M1015-LA GA
| DE275E5 | 275/220 | 250/200 | TCD8.0
| DE330E5 | 330/264 | 300/240 | TCD8.7
| DE350D5 | 350/280 | 313/250 | BF6M1015C-LA G3A
| DE388E5 | 388/310 | 350/280 | BF6M1015C-LA G4
| DE413D5 | 413/330 | 375/300 | BF6M1015CP-LA G
| DE475E5 | 475/380 | 438/350 | BF8M1015C-LA G1A
| DE500E5 | 500/400 | 450/360 | TCD13.0G1
| DE550E5 | 550/440 | 500/400 | TCD13.0G2
| DE600D5 | 600/480 | 550/440 | BF8M1015CP-LA G4
| DE625D5 | 625/500 | 563/450 | BF8M1015CP-LA G5
| DE688E5 | 688/550 | 625/500 | D17
| DE750D5 | 750/600 | 688/550 | HC12V132ZL-LAG1A
| DE825D5 | 825/660 | 750/600 | HC12V132ZL-LAG2A
| DE28D6 | 27.5/22 | 25/20 | BFM3 G3
| DE33D6 | 33/26 | 30/24 | BFM3 G4
| DE42D6 | 42/34 | 38/30 | BFM3T G1
| DE55D6 | 55/44 | 50/40 | BFM3T G2
| DE66D6 | 66/53 | 60/48 | BFM3C G1
| DE75D6 | 75/60 | 68/54 | BF4M2012
| DE90D6 | 90/72 | 82/66 | BF4M2012C G1
| DE110D6 | 110/88 | 100/80 | BF4M2012C G2
| DE120D6 | 120/96 | 112/90 | BF4M1013EC G1
| DE138D6 | 138/110 | 125/100 | BF4M1013EC G2
| DE150D6 | 150/120 | 138/110 | BF4M1013FC
| DE180D6 | 180/144 | 165/132 | BF6M1013EC G1
| DE220D6 | 220/176 | 200/160 | BF6M1013FC G2
| DE250D6 | 250/200 | 225/180 | BF6M1013FC G3
| DE275D6 | 275/220 | 250/200 | BF6M1015-LA GB
| DE300E6 | 300/240 | 275/220 | TCD8.0
| DE313D6 | 313/250 | 275/220 | BF6M1015C-LA G1B
| DE350E6 | 350/280 | 313/250 | TCD8.7
| DE388D6 | 388/310 | 350/280 | BF6M1015C-LA G3B
| DE400D6 | 400/320 | 363/290 | BF6M1015CP-LA G1B
| DE440D6 | 440/352 | 400/320 | BF6M1015CP-LA G2B
| DE500E6 | 500/400 | 450/360 | TCD13.0G1
| DE525D6 | 525/420 | 475/380 | BF8M1015CP-LA G1B
| DE563D6 | 563/450 | 500/400 | TCD13.0G2
| DE625D6 | 625/500 | 563/450 | BF8M1015CP-LA G3B
| DE688E6 | 688/550 | 625/500 | D17
| DE750D6 | 750/600 | 688/550 | HC12V132ZL-LAG1B
| DE825D6 | 825/660 | 750/600 | HC12V132ZL-LAG2B
显示第 1 - 10 条，共 0 条结果
福州徳塔电源技术有限公司
关注我们
公众号
视频号
抖音号
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
询价
AGG POWER TECHNOLOGY (UK) CO., LTD
Cookies
网站地图
隐私政策
顶部
联系我们
留下您的信息，我们的团队将在 24 小时内回复。
姓名
邮箱
电话
留言
提交询价
