URL: https://www.aggpower.cn/powered-by-hyundai
Accessed: 2026-11-13

现代-德塔
首页
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
混合动力
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
照明灯塔
租赁系列
高压机组
控制系统
发电机组
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
EN
英语
全站搜索
搜索
搜索
首页
产品
解决方案
关于 AGG
联系我们
给我们发邮件
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
柴油发电机组
发动机分类
按功率段分类
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
新闻中心
最新资讯
联系我们
联系我们
现代
欢迎进入 AGG 标准产品系列。功率范围从 10kVA 至 4,000kVA 以上，我们提供业内最全面的柴油发电机组系列之一。
询价
首页
产品
柴油发电机组
发动机分类
现代
产品分类
柴油发电机组
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
查看系列
现代
频率
50Hz
60Hz
相数
三相
单相
| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号
| H64E5 | 64/51 | 58/46 | SP344CB
| H88E5 | 88/70 | 80/64 | SP344CC
| H138E5 | 138/110 | 125/100 | DP054CA
| H165E5 | 165/132 | 150/120 | DP054CB
| H213E5 | 213/170 | 200/160 | DP054CC
| H240E5 | 240/192 | 220/176 | DP086CA
| H250E5 | 250/200 | 225/180 | DP086CB
| H275E5 | 275/220 | 250/200 | DP086CC
| H313E5 | 313/250 | 280/224 | DP086CD
| H330E5 | 330/264 | 300/240 | DP086CE
| H358E5 | 358/286 | 325/260 | DP126CA
| H400E5 | 400/320 | 360/288 | DP126CB
| H413D5 | 413/330 | 375/300 | DP126LB
| H450E5 | 450/360 | 400/320 | DP126CD
| H450D5 | 450/360 | 400/320 | P158LE
| H500E5 | 500/400 | 450/360 | DP126CE
| H500D5 | 500/400 | 450/360 | DP158LC
| H550D5 | 550/440 | 500/400 | DP158LD
| H625E5 | 625/500 | 563/450 | DP158CC
| H660E5 | 660/528 | 600/480 | DP158CD-1
| H700E5 | 700/560 | 625/500 | DP158CD
| H750D5 | 750/600 | 675/540 | DP222LB
| H825D5 | 825/660 | 750/600 | DP222LC
| H825E5 | 825/660 | 750/600 | DP222CA
| H880E5 | 880/704 | 800/640 | DP222CB
| H1000E5 | 1000/800 | 910/728 | DP222CC
| H75E6 | 75/60 | 69/55 | SP344CB
| H100E6 | 100/80 | 90/72 | SP344CC
| H165E6 | 165/132 | 150/120 | DP054CA
| H188E6 | 188/150 | 170/136 | DP054CB
| H225E6 | 225/180 | 206/165 | DP054CC
| H250E6 | 250/200 | 225/180 | DP086CA
| H275E6 | 275/220 | 250/200 | DP086CB
| H313E6 | 313/250 | 281/225 | DP086CC
| H350E6 | 350/280 | 319/255 | DP086CD
| H375E5 | 375/300 | 344/275 | DP086CE
| H413E6 | 413/330 | 375/300 | DP126CA
| H440D6 | 440/352 | 400/320 | DP126LB
| H440E6 | 440/352 | 400/320 | DP126CB
| H500E6 | 500/400 | 450/360 | DP126CD
| H500D6 | 500/400 | 450/360 | P158LE
| H563E6 | 563/450 | 500/400 | DP126CE
| H575D6 | 575/460 | 520/416 | DP158LC
| H625D6 | 625/500 | 563/450 | DP158LD
| H700E6 | 700/560 | 625/500 | DP158CC
| H750E6 | 750/600 | 675/540 | DP158CD
| H825D6 | 825/660 | 750/600 | DP222LA
| H875D6 | 875/700 | 785/628 | DP222LB
| H935D6 | 935/748 | 850/680 | DP222LC
| H938E6 | 938/750 | 850/680 | DP222CA
| H1000E6 | 1000/800 | 910/728 | DP222CB
| H1125E6 | 1125/900 | 1025/820 | DP222CC
显示第 1 - 10 条，共 0 条结果
福州徳塔电源技术有限公司
关注我们
公众号
视频号
抖音号
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
询价
AGG POWER TECHNOLOGY (UK) CO., LTD
Cookies
网站地图
隐私政策
顶部
联系我们
留下您的信息，我们的团队将在 24 小时内回复。
姓名
邮箱
电话
留言
提交询价
