URL: https://www.aggpower.cn/powered-by-scania
Accessed: 2026-11-13

斯堪尼亚-德塔
首页
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
混合动力
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
照明灯塔
租赁系列
高压机组
控制系统
发电机组
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
EN
英语
全站搜索
搜索
搜索
首页
产品
解决方案
关于 AGG
联系我们
给我们发邮件
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
柴油发电机组
发动机分类
按功率段分类
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
新闻中心
最新资讯
联系我们
联系我们
斯堪尼亚
欢迎进入 AGG 标准产品系列。功率范围从 10kVA 至 4,000kVA 以上，我们提供业内最全面的柴油发电机组系列之一。
询价
首页
产品
柴油发电机组
发动机分类
斯堪尼亚
产品分类
柴油发电机组
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
查看系列
斯堪尼亚
频率
50Hz
60Hz
相数
三相
单相
| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号
| S275E5 | 275/220 | 250/200 | DC09 072A 02-11
| S313E5 | 313/250 | 275/220 | DC09 072A 02-12
| S330E5 | 330/264 | 300/240 | DC09 072A 02-13
| S330E5A | 330/264 | 300/240 | DC13 507A 300
| S360E5 | 360/288 | 325/260 | DC09 072A 02-14
| S388E5 | 388/310 | 350/280 | DC13 507A 350
| S400E5 | 400/320 | 375/300 | DC13 072A 02-11
| S450E5 | 450/360 | 400/320 | DC13 072A 02-12
| S450E5A | 450/360 | 400/320 | DC13 507A 400
| S500E5 | 500/400 | 450/360 | DC13 072A 02-13
| S500E5A | 500/400 | 450/360 | DC13 507A 450
| S535E5 | 535/428 | 480/384 | DC13 093A 02-72
| S550E5 | 550/440 | 500/400 | DC13 072A 02-14
| S550E5A | 550/440 | 500/400 | DC13 507A 500
| S600E5 | 600/480 | 550/440 | DC13 507A 550
| S600E5A | 600/480 | 550/440 | DC16 093A 02-52
| S660E5 | 660/528 | 600/480 | DC13 507A 600
| S660E5A | 660/528 | 600/480 | DC16 093A 02-53
| S660E5 | 660/528 | 625/500 | DC13 507A 625
| S700E5 | 700/560 | 640/512 | DC16 093A 02-54
| S715E5 | 715/572 | 650/520 | DC16 078A 02-42
| S770E5 | 770/616 | 700/560 | DC16 078A 02-43
| S800E5 | 800/640 | 725/580 | DC16 078A 02-44
| S800E5A | 800/640 | 750/600 | DC16 078A 02-45
| S313E6 | 313/250 | 275/220 | DC09 072A 02-11
| S330E6 | 330/264 | 300/240 | DC13 507A 300
| S344E6 | 344/275 | 313/250 | DC09 072A 02-12
| S360E6 | 360/288 | 330/264 | DC09 072A 02-13
| S388E6 | 388/310 | 350/280 | DC13 507A 350
| S413E6 | 413/330 | 375/300 | DC09 072A 02-14
| S440E6 | 440/352 | 400/320 | DC13 072A 02-11
| S450E6 | 450/360 | 400/320 | DC13 507A 400
| S500E6 | 500/400 | 450/360 | DC13 072A 02-12
| S500E6A | 500/400 | 450/360 | DC13 507A 450
| S550E6 | 550/440 | 500/400 | DC13 507A 500
| S550E6A | 550/440 | 500/400 | DC13 093A 02-72
| S600E6 | 600/480 | 550/440 | DC13 507A 550
| S600E6A | 600/480 | 550/440 | DC16 093A 02-52
| S625E6 | 625/500 | 563/450 | DC13 093A 02-74
| S660E6 | 660/528 | 600/480 | DC13 507A 600
| S660E6A | 660/528 | 600/480 | DC16 093A 02-53
| S660E6 | 660/528 | 625/500 | DC13 507A 625
| S715E6 | 715/572 | 650/520 | DC16 078A 02-42
| S715E6A | 715/572 | 650/520 | DC16 093A 02-54
| S770E6 | 770/616 | 700/560 | DC16 078A 02-43
| S800E6 | 800/640 | 728/582 | DC16 078A 02-44
| S800E6A | 800/640 | 750/600 | DC16 078A 02-45
显示第 1 - 10 条，共 0 条结果
福州徳塔电源技术有限公司
关注我们
公众号
视频号
抖音号
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
询价
AGG POWER TECHNOLOGY (UK) CO., LTD
Cookies
网站地图
隐私政策
顶部
联系我们
留下您的信息，我们的团队将在 24 小时内回复。
姓名
邮箱
电话
留言
提交询价
