URL: https://www.aggpower.cn/powered-by-mitsubishi
Accessed: 2026-11-13

三菱-德塔
首页
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
混合动力
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
照明灯塔
租赁系列
高压机组
控制系统
发电机组
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
EN
英语
全站搜索
搜索
搜索
首页
产品
解决方案
关于 AGG
联系我们
给我们发邮件
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
柴油发电机组
发动机分类
按功率段分类
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
新闻中心
最新资讯
联系我们
联系我们
三菱
欢迎进入 AGG 标准产品系列。功率范围从 10kVA 至 4,000kVA 以上，我们提供业内最全面的柴油发电机组系列之一。
询价
首页
产品
柴油发电机组
发动机分类
三菱
产品分类
柴油发电机组
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
查看系列
三菱
频率
50Hz
60Hz
相数
三相
单相
| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号
| MS715D5 | 715/572 | 650/520 | S6R2-PTA-C
| MS825D5 | 825/660 | 750/600 | S6R2-PTAA-C
| MS1400D5 | 1400/1120 | 1250/1000 | S12R-PTA-C
| MS1540D5 | 1540/1232 | 1400/1120 | S12R-PTA2-C
| MS1540D5A | 1540/1232 | 1400/1120 | S12R-PTAR1-C
| MS1650D5 | 1650/1320 | 1500/1200 | S12R-PTAA2-C
| MS1650D5A | 1650/1320 | 1500/1200 | S12R-PTA3-C
| MS1915D5 | 1915/1532 | 1750/1400 | S16R-PTA-C
| MS2100D5 | 2100/1680 | 1875/1500 | S16R-PTA2-C
| MS2100D5A | 2100/1680 | 1875/1500 | S16R-PTAR-C
| MS2250D5 | 2250/1800 | 2050/1640 | S16R-PTAA2-C
| MS2250D5A | 2250/1800 | 2050/1640 | S16R-PTA3-C
| MS2500D5A | 2500/2000 | 2250/1800 | S16R2-PTA-C
| MS2500D5 | 2500/2000 | 2250/1800 | S16R2-PTAW-C
| MS2750D5 | 2750/2200 | 2500/2000 | S16R2-PTAW2-E-C
| MT715D5 | 715/572 | 650/520 | S6R2-PTA
| MT825D5 | 825/660 | 750/600 | S6R2-PTAA
| MT880D5 | 880/704 | 800/640 | S12A2-PTA2
| MT1100D5 | 1100/880 | 1000/800 | S12H-PTA
| MT1400D5 | 1400/1120 | 1250/1000 | S12R-PTA
| MT1540D5 | 1540/1232 | 1400/1120 | S12R-PTA2
| MT1650D5 | 1650/1320 | 1500/1200 | S12R-PTAA2
| MT1915D5 | 1915/1532 | 1750/1400 | S16R-PTA
| MT2100D5 | 2100/1680 | 1875/1500 | S16R-PTA2
| MT2250D5 | 2250/1800 | 2050/1640 | S16R-PTAA2-Y1
| MT2500D5A | 2500/2000 | 2250/1800 | S16R2-PTA
| MT2500D5 | 2500/2000 | 2250/1800 | S16R2-PTAW-E
| MT2750D5 | 2750/2200 | 2500/2000 | S16R2-PTAW2-E
显示第 1 - 10 条，共 0 条结果
福州徳塔电源技术有限公司
关注我们
公众号
视频号
抖音号
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
询价
AGG POWER TECHNOLOGY (UK) CO., LTD
Cookies
网站地图
隐私政策
顶部
联系我们
留下您的信息，我们的团队将在 24 小时内回复。
姓名
邮箱
电话
留言
提交询价
