URL: https://www.aggpower.cn/agg-natural-gas-generator-sets
Accessed: 2026-11-03

AGG-德塔
首页
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
混合动力
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
照明灯塔
租赁系列
高压机组
控制系统
发电机组
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
EN
英语
全站搜索
搜索
搜索
首页
产品
解决方案
关于 AGG
联系我们
给我们发邮件
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
柴油发电机组
发动机分类
按功率段分类
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
新闻中心
最新资讯
联系我们
联系我们
AGG
欢迎进入 AGG 标准产品系列。功率范围从 10kVA 至 4,000kVA 以上，我们提供业内最全面的柴油发电机组系列之一。
询价
首页
产品
AGG
产品分类
柴油发电机组
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
查看系列
AGG
频率
50Hz
60Hz
相数
三相
单相
| | 发电机型号 | COP (kVA/kW) | 发动机型号 | 品牌
| DC330G6-NG | 330/264 | LYX15H-G350 | AGG
| DC260G6-NG | 260/208 | LY13-G280 | AGG
| DC250G6-NG | 250/200 | LYX12H-G275 | AGG
| DC200G6-NG | 200/160 | LYL9.5H-G220 | AGG
| DC170G6-NG | 170/136 | LYL8.9H-G190 | AGG
| DC160G6-NG | 160/128 | LYL8.9-G180 | AGG
| DC150G6-NG | 150/120 | LYC8.3H-G170 | AGG
| DC90G6-NG | 90/72 | LYBT5.9H-G110 | AGG
| DC80G6-NG | 80/64 | LYBT5.9-G90 | AGG
| DC50G6-NG | 50/40 | LYBT3.9H-G55 | AGG
| DC30G6-NG | 30/24 | LYB3.9-G35 | AGG
| DC25G6-NG | 25/20 | LY2.8-G30 | AGG
| DC330G5-NG | 330/264 | LYX15H-G350 | AGG
| DC260G5-NG | 260/208 | LY13-G280 | AGG
| DC250G5-NG | 250/200 | LYX12H-G275 | AGG
| DC200G5-NG | 200/160 | LYL9.5H-G220 | AGG
| DC170G5-NG | 170/136 | LYL8.9H-G190 | AGG
| DC160G5-NG | 160/128 | LYL8.9-G180 | AGG
| DC140G5-NG | 140/112 | LYC8.3H-G160 | AGG
| DC90G5-NG | 90/72 | LYBT5.9H-G110 | AGG
| DC80G5-NG | 80/64 | LYBT5.9-G90 | AGG
| DC50G5-NG | 50/40 | LYBT3.9H-G55 | AGG
| DC30G5-NG | 30/24 | LYB3.9-G35 | AGG
| DC25G5-NG | 25/20 | LY2.8-G30 | AGG
显示第 1 - 10 条，共 0 条结果
福州徳塔电源技术有限公司
关注我们
公众号
视频号
抖音号
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
询价
AGG POWER TECHNOLOGY (UK) CO., LTD
Cookies
网站地图
隐私政策
顶部
联系我们
留下您的信息，我们的团队将在 24 小时内回复。
姓名
邮箱
电话
留言
提交询价
