URL: https://www.aggpower.cn/cummins-natural-gas-generator-sets
Accessed: 2026-11-03

康明斯-德塔
首页
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
混合动力
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
照明灯塔
租赁系列
高压机组
控制系统
发电机组
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
EN
英语
全站搜索
搜索
搜索
首页
产品
解决方案
关于 AGG
联系我们
给我们发邮件
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
柴油发电机组
发动机分类
按功率段分类
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
新闻中心
最新资讯
联系我们
联系我们
康明斯
欢迎进入 AGG 标准产品系列。功率范围从 10kVA 至 4,000kVA 以上，我们提供业内最全面的柴油发电机组系列之一。
询价
首页
产品
康明斯
产品分类
柴油发电机组
发动机分类
AGG
康明斯
帕金斯
博杜安
MTU
潍柴
道依茨
现代
斯堪尼亚
三菱
沃尔沃
按功率段分类
小型：10-300 kVA
中型：301-800 kVA
大型：801-4375 kVA
燃气发电机组
按发动机分类
AGG
康明斯
潍柴
玉柴
帕金斯
斯堪尼亚
移动照明车
手动式照明灯塔
液压式照明灯塔
太阳能照明灯塔
混合动力照明灯塔
柴储混合发电系统
混合动力
移动拖车系列
柴油驱动式电焊机
移动拖车水泵
拖车款发电机组
定制化解决方案
照明灯塔
租赁系列
高压机组
控制系统
发电机组
查看系列
康明斯
频率
50Hz
60Hz
相数
三相
单相
| | 发电机型号 | COP (kVA/kW) | 发动机型号 | 品牌
| CU1375G6-NG | 1375/1100 | K50N-G11SH | Cummins
| CU1250G6-NG | 1250/1000 | K50N-G10S | Cummins
| CU1125G6-NG | 1125/900 | K50N-G9S | Cummins
| CU1000G6-NG | 1000/800 | K38N-G8S | Cummins
| CU875G6-NG | 875/700 | K38N-G7S | Cummins
| CU750G6-NG | 750/600 | K38N-G6S | Cummins
| CU625G6-NG | 625/500 | K38N-G5S | Cummins
| CU500G6-NG | 500/400 | K19N-G4S | Cummins
| CU438G6-NG | 437.5/350 | K19N-G3S | Cummins
| CU375G6-NG | 375/300 | K19N-G2 | Cummins
| CU1375G5-NG | 1375/1100 | K50N-G11H | Cummins
| CU1250G5-NG | 1250/1000 | K50N-G10 | Cummins
| CU1125G5-NG | 1125/900 | K50N-G9 | Cummins
| CU1000G5-NG | 1000/800 | K38N-G8 | Cummins
| CU875G5-NG | 875/700 | K38N-G7 | Cummins
| CU750G5-NG | 750/600 | K38N-G6 | Cummins
| CU625G5-NG | 625/500 | K38N-G5 | Cummins
| CU500G5-NG | 500/400 | K19N-G4 | Cummins
| CU438G5-NG | 437.5/350 | K19N-G3 | Cummins
| CU375G5-NG | 375/300 | K19N-G1 | Cummins
显示第 1 - 10 条，共 0 条结果
福州徳塔电源技术有限公司
关注我们
公众号
视频号
抖音号
产品
柴油发电机组
燃气发电机组
移动照明车
柴储混合发电系统
移动拖车系列
定制化解决方案
解决方案
工业领域
医疗领域
油田矿山
数据中心
活动赛事
国防军工
通信行业
关于 AGG
公司介绍
企业文化
可持续发展
合作伙伴
新闻中心
保修及维护
联系我们
联系我们
询价
AGG POWER TECHNOLOGY (UK) CO., LTD
Cookies
网站地图
隐私政策
顶部
联系我们
留下您的信息，我们的团队将在 24 小时内回复。
姓名
邮箱
电话
留言
提交询价
