URL: https://www.aggpower.com/uploads/DG-SPEC-DE90D6.pdf
Accessed: 2026-11-13

Model: DE94D6

Powered by DEUTZ

          Generator Specification

Service                                                       PRP(1)        ESP(2)         Performance Data

Power (kVA)                                                   82             90                         Model                                               DE94D6

Power (kW)                                                    65.6           72                   Engine brand                                              Deutz

Rated speed ( r.p.m)                                                  1800                        Engine model                                              BF4M2012C G1

Standard voltage (V)                                          220/127V                           Speed control type                                         Mechanical

Rated at power factor(cos                               phi)          0.8                               Phase                                               3

                                                                                                  Control system                                            Digital

                      AU  V  E                                                             Starter motor voltage                                            12/24V

ISO 9001        BURE         R I TA S

BUREAU VERITAS

Certification                                                                                           Frequency                                           60HZ

                      18  2  8

AGG Power gensets are compliant with ISO 9001 and CE standard, which include the           Engine speed (RPM)                                               1800

following directives:                                                                                   100% standby power                                     -

·2006/42/EC Machinery safety.                                                              Fuel                                                             22.7

·2006/95/EC Low voltage                                                                                 100% prime power

·EN 60204-1: 2006+A1: 2009, EN ISO 12100: 2010, EN ISO 13849-1: 2008, EN                   Consumption  75% prime power                                     17.0

12601 : 2010                                                                               (L/H)

                                                                                                        50% prime power                                     11.6

(1) PRP (Prime Power):

According to ISO8528-1, prime power is the maximum power available during a variable       Standard reference Conditions

power sequence, which may be run for an unlimited number of hours per year, between        Note: Standard reference condition 25℃ (77℉) air inlet temp, 100m(328ft) A.S.L 30%

stated maintenance intervals. The permissible average power output during at 24 hours      relative humidity. Fuel consumption dat with diesel fuel with specific gravity of 0.85 and

period shall not exceed 80% of the prime power. 10% overload available for governing       conforming to BS 2869: 1998， Class A2

purposes only.

(2) ESP (Standby Power):

According to ISO 8528-1, It is defined as the maximum power available, under the                                                  L                         L

agreed operating conditions, for which the generating set is capable of delivering for up

to 500 hours of operation per year (of which no more than 300 hours for continuative                                      H                              H

use) with the maintenance intervals and procedures being carried out as prescribed by                                                   W                                              W

the manufacturers. No overload capability is available.

Powers                                     E  S  P                PRP        Standby       Dimension and Weight

Voltage (V)                            KVA          KW        KVA      KW        Amps      Dimension                              Open                      Silent

480/277                                90           72        82       65.6      108.2     Length (L)                        1860mm                         2930mm

440/254                                90           72        82       65.6      118.0     Width (W)                         1035mm                         1100mm

                                                                                           Height (H)                        1485mm                         1732mm

380/220                                90           72        82       65.6      136.7

                                                                                           Net Weight                        1175KG                         1335KG

220/127                                90           72        82       65.6      236.1     Fuel Tank (L)                          170L                      170L

208/120                                90           72        82       65.6      249.8     Note: This parameters allows for some acceptable deviations.
Engine Specification: BF4M2012C                            G1

Basic technical data                                           Output

No. of cylinders                          4                    Gross output (LTP)                  88.0 KW

Cylinder arrangement                      In-line              Fan reduction                       8.3 KW

Cycle                                     4 stroke             Net flywheel                        79.7 KW

Injection system                  single  injection pumps      Electrical output                   72 KVA

Displacement                              4.04 L               Gross output (PRP)                  79 KW

Bore                                      101 mm               Gross output (Continous  power)     75 KW

Stroke                                    126 mm

Compression ratio                         18.4:1

Mean effective pressure                   14.5 bar             Lubrication system

Piston speed                              7.6 m/s              Oil specification                   TR0199-99-1217

Rotation                                  CCW                  Oil consumption

Engine dry, w/o cooling system            405kg                (as % of fuel consumption)          0.15

                                                               Oil capacity (sump)                 8.5 L

                                                               Min. oil pressure (warning)         2.1 bar

Cooling system                                                 Min. oil pressure (shut down)       1.8

Delivery of coolant pump                  8.6 m³/h             Max. permissible oil temp(oil pan)  bar

Min. pressure before coolant pump         0.3 bar                                                  125 °C

Coolant capacity(engine)                  6 L

Coolant capacity (incl. cooling unit)     15.9 L               Electrical system

Air to boil                               60 ℃                 Voltage                             12V

Fan power consumption                     8.3 KW               Starter                             3 KW

Cooling air flow                          5800 m³/h            Alternator output                   45 A

Air pressure loss, external               2.0 mbar

Heat balance

Heat dissipation (engine radiator)        42.3 KW

Heat dissipation (CAC)                    13.0 kw

Heat dissipation (Convection)             9.0 KW

Inlet / Exhaust Data

Max. intake depression(switch setting)    25mbar

Combustion air volume                     374.4 m³/h

Max. exhaust back pressure                30 mbar

Max. exhaust gas temperature              540 °C

Exhaust gas flow (at above temp)          1071 m³/h

Exhaust flange/pipe diameter              TBD
Alternator Specification

                                                                       Emergency voltage            curve

Alternator                                                             Sudden voltage warp                                          Sudden increase warp

                                                                                                                                    Sudden decrease warp

Number of phase                           3                            520

Power factor (Cos Phi)                    0.8                          464

Poles                                     4                            408                                                                                              +1%
                                                                                                                                                                        +33188%00
                                                                                                                                                                        -1%

Winding Connections (standard)            Star-serie                   352

Terminals                                 12                           296

Insulation type                           H class                      240

                                                                               0           1  2  3  4             5  6     7     8               9  10             11   12

Winding Pitch                             2/3                          δu%:       -18.18      Benchmark phase: A        Min. voltage: 310.9V            Recovery time:  1.95s

                                                                       δu%:       8.89        Benchmark phase: A        Max. voltage: 413.8V            Recovery time:  0.12s

IP rating                                 IP23

Excitation system                         Self-excited

Bearing                          Single bearing                        Emergency frequency          curve

Coating                         Vacuum impregnation                    Sudden frequency warp                                        Sudden          increase warp

                                                                                                                                    Sudden          decrease warp

Voltage regulator                         A.V.R                        70

Couping                                   Flexible disc                62

                                                                       54                                                                                               ++-1115%%%0

                                                                                                                                                                        50
                                                                                                                                                                        -1%
                                                                       46

                                                                       38

                                                                       30

                                                                            0           1     2  3  4             5  6     7     8               9  10             11   12

                                                                       δf%:       -10.64      Benchmark phase: A        Min. frequency: 44.68Hz         Recovery time:  1.95s

            Three phase         Reliable                 Single phase  δf%:       7.74        Benchmark phase: A        Max. frequency: 53.87Hz         Recovery time:  0.54s

Options

       Engine                             Alternator                                          Generator Sets                                        Fuel System

·  Water Jacket          ·  Winding Temp measuring                     ·          Tools with the machine                            ·         Low fuel level alarm

   Pre-heater               Instrument                                 ·          Extended range fuel tan               k           ·         Automatic fuel

·  Fuel heater           ·  Alternator Pre-heater                      ·          Bunded fuel tank                                            feeding system

                         ·  PMG                                                                                                     ·         Fuel T-valves

                         ·  Anti-damp and anti-corrosion

                            treatment

                         ·  Anti-condensation heater

                         ·  Winding and bearing RTD

       Canopy                             Lub oil system                          Cooling System                                                 Control Panel

·  Rental type           ·  Oil Pre-heater                             ·          Front heat protection                       ·     Remote control panel

   Canopy                ·  Oil temp sensor                                                                                   ·     ATS

·  Trailer                                                                                                                    ·     Synchronizing controller

                                                                                                                              ·     Adjustable earth leakage

                                                                                                                                    relay
Control Panel

Configuration                                                                        Benefits

·  Emergency stop button                                                             ·  Less wiring and components

·  Protection MCB                                                                    ·  Integrated solution

·  Battery charger                                                                   ·  Less engineering and programming

                                                                                     ·  User friendly set-up and button layout

·  Integrated aviation plug                                                          ·  Module can be configured to suit individual  applications

·  ATS connection                                                                    ·  PC software for simplified configuration

·  Digital control module                                                            ·  Wide range of communication capabilities

Features                                                                             Operation conditions

                                                                                     ·  Operation temp: -20 ˚C to + 70 ˚C

                                                                                     ·  Storage temp: -30 ˚C to + 80 ˚C

                                                                                     ·  Operating humidity: 95% w/o condensation

                                                                                     ·  Vibration： 5-25Hz, ±1.6 mm

                                                                                               5-100Hz, a=4g

                                                                                     ·  Shocks: a= 500m/s²

                                                                                     Options

                                                                                     ·  Ethernet interface (Remote monitoring and control)

                                                                                     ·  GSM modem/wireless internet (Remote monitoring and         control)

                                                                                     ·  RS232-RS485 Dual port interface

                                                                                     ·  Synchronizing control panel

                                                                                     ·  Distribution board with sockets kit and power busbar

                                                                                     ·  Battery trickle charge ammeter

                                                                                     ·  Earth leakage protection

                                                                                     ·  Earth fault protection

                                                                                     ·  Low fuel level alarm

                                                                                     ·  Low fuel level shutdown

                                                                                     ·  High fuel level alarm

                                                                                     ·  Fuel transfer system control

                                                                                     ·  Low coolant level shutdown

                                                                                     ·  High lube oil temp shutdown

                                                                                     ·  Overload via alarm switch on breaker

                                                                                     ·  Engine coolant heater controls

                                                                                     ·  Control panel heater

                                                                                     ·  Speed adjust switch

                                                                                     ·  Oil temp displayed on LCD screen

                                                                                     ·  Additional 8 inputs and outputs

AGG UK | AGG China | AGG USA | AGG UAE                                               Distributed by                                                          Publication No. GYH0518N, ISSUE 1 @ AGG UK

info@aggpower.co.uk | www.aggpower.co.uk

   Follow  us  @facebook.com/aggpowergroup

   Follow  us  @linkedin.com/company/agg-power

   Follow  us  @ AGGPOWER

All information in the document is substantially correct a  the  time  of  printing

but may be subsequently altered by the company.

