URL: https://anacorp.com/mobile-generator-sdg45s-8e2/
Accessed: 2026-11-13

45 kVA Generator | SDG45S-8E1 - ANA
Skip to content
ANA CREDIT APPLICATION
CUSTOMER PAYMENT PORTAL
PRODUCTS
HYBRID
SYSTEMS
SELECT
EBOSS® 25-25
EBOSS® 70-45
EBOSS® 125-65
EBOSS® 220-125
EBOSS® 400-220
POWER
MODULES
SELECT
EBOSS® 25 kVA
EBOSS® 70 kVA
EBOSS® 125 kVA
EBOSS® 220 kVA
EBOSS® 400 kVA
MOBILE
GENERATORS
SELECT
SDG13LAX-8E1
SDG25S-8E1
SDG40S-8E1
SDG45S-8E1
SDG65S-8E1
SDG125S-8E1
SDG150S-8E1
SDG220S-8E1
SDG400S-8E1
MOBILE
AIR COMPRESSORS
SELECT
PDS100S
PDS185L
PDS185S-6EZ1
PDS400S
DUAL PRESSURE
COMPRESSORS
SELECT
PDSG310DP
PDS375DP
PDSF750DP
JOURNEY TO ZERO ®
SUPPORT
INFORMATION
FAQs
Videos
Smart Load
Load Management
Load Bank Procedure
Generator 6
Square Testing
Paralleling
Schematics
EBOSS ® Savings
Calculator
SERVICE
Training Sign Up
Engine Registration
Warranty Statement
EBOSS ® Warranty Statement
Warranty Process
Warranty Claim
Airman ® Generator
Extended Warranty
Airman ® Compressor
Extended Warranty
EBOSS ®
Extended Warranty
PARTS
Service Intervals
Common Service Parts
Manuals
SmartEquip
Specialty Tools
Airman ® Generator
Filter Packages
Airman ® Compressor
Filter Packages
ABOUT US
ABOUT US
Locations
Careers
Terms
CAREERS
RESOURCES
CONTACT
ANA CREDIT APPLICATION
CUSTOMER PAYMENT PORTAL
HYBRID ENERGY SYSTEMS
POWER MODULES
MOBILE GENERATORS
MOBILE COMPRESSORS
JOURNEY TO ZERO ®
SUPPORT
ABOUT US
CAREERS
RESOURCES
CONTACT
EMPLOYEE PORTAL
SALES REP PORTAL
AIRMAN® 45 kVA Generator
Models:
SDG13LAX
SDG25S
SDG40S
SDG45S
SDG65S
SDG125S
SDG150S
SDG220S
SDG400S
SELECT GENERATOR...
SDG13LAX-8E1
SDG25S-8E1
SDG40S-8E1
SDG45S-8E1
SDG65S-8E1
SDG125S-8E1
SDG150S-8E1
SDG220S-8E1
SDG400S-8E1
ON
OFF
Product Feature Highlights
45 KVA GENERATOR: BUILT TO PERFORM IN ANY ENVIRONMENT
The AIRMAN SDG45S-8E1 delivers 45 kVA prime power with up to 28.75 hours of runtime. Powered by an Isuzu 4LE2X Tier 4 Final engine, it offers switchable single- and three-phase voltage, built-in safety features, and a compact, durable design for reliable performance in demanding applications.
6 Questions to Properly Size a Generator
SDG45 GENERATOR SPECIFICATIONS
AIRMAN ® 's SDG45 generator provides 45 kVA of prime power.
AIRMAN GENERATORS PRODUCT LINEUP
ANA's current lineup of AIRMAN ® mobile generators. Find out about each model and its features and benefits.
AIRMAN GENERATOR SERVICE POINTS
Identifying service points inside an AIRMAN ® generator for proper preventative maintenance.
SETTING VOLTAGE ON A GENERATOR
How to properly set voltage on your AIRMAN ® generator
HOOK UPS: LUGS VS PLUGS
How to complete a proper wire-up procedure on the current line of AIRMAN ® Generators.
INSTRUCTION & PART MANUALS
Instruction Manual Rev 1 0051~0178
Instruction Manual Rev 2 0179~
PARTS MANUAL PDF
OPTIONAL ACCESSORIES
Cold Weather/Winterizing Package
Battery Blanket
CCV Heater
Fuel Filter Heater
Engine Block Heater – Freeze Plug
Lower Radiator Hose Heater
Installation & Mounting Options
Skid-Mounted Option
Trailer-Mounted Option Single Axle Trailer – Surge or Electric Brakes
Dual Axle Trailer – Surge or Electric Brakes
2″ Ball Hitch or 2-5/16″ Ball Hitch
3″ Pintle Hitch
Additional Accessories
Smart Load Resistive Load Bank – 14kW
Single Cam LoK™ Kit
Battery Charger – 12V/6A
Lockable Battery Disconnect
Installation of ZTR Telematics Module
TECHNICAL SPECIFICATIONS
TECHNICAL SPECIFICATIONS
| ENGINE MODEL | Isuzu 4LE2X
| OUTPUT @ RATED SPD (1,800 RPM) | 57.7 HP
| PRIME POWER | 45 kVA / 36 kW
| STANDBY POWER | 48.5 kVA / 38.8 kW
| VOLTAGE 1 PHASE (SWITCHABLE) | 120V / 240V 277V
| VOLTAGE 3 PHASE (SWITCHABLE) | 208V / 240V 416V / 480V
| AMPERAGE 1 PHASE 120V | 60 A x 2
| AMPERAGE 1 PHASE 240V | 60 A
| AMPERAGE 3 PHASE 208V | 119 A
| AMPERAGE 3 PHASE 240V | 108 A
| AMERPAGE 3 PHASE 480V | 54 A
| RUN TIME @ FULL LOAD | 28.75 hrs
| INTEGRAL FUEL TANK CAPACITY | 80.5 gal
| EPA EMISSION LEVEL | Tier 4 Final
| OPERATING WEIGHT | 3,337 lbs
| DRY WEIGHT | 2,954 lbs
| GVWR | 4,519 lbs
| TRAILER WEIGHT | 1,182 lbs
| DIMENSIONS (W/O TRAILER) | 74.8″ L x 38.2″ W x 61.4″ H
| DIMENSIONS (W TRAILER) | 144″ L x 70″ W x 73″ H
| CERTIFICATION | CSA C22.2 No. 100:14
Features and specifications may change without notice.
See servicing dealer for complete warranty details.
Consult ANA for all current information.
DOWNLOAD BROCHURE
EXPLORE OUR GENERATOR OPTIONS
Working with the highest quality brands in the market ensures
ANA can deliver consistent and Reliable results
SEE ALL AVAILABLE MODELS
ANACORP.COM
Executive Office:
1770 Raiders Way • Henderson, NV 89052
// Sales (562) 450-3570
//
sales@anacorp.com
Careers: Click here to learn about ANA employment opportunities.
ANA S. NEVADA
1740 Raiders Way
Henderson, NV 89052
ANA S. CALIFORNIA
11100 Hope
Street
Cypress, CA 90630
ANA N. CALIFORNIA
1315 Vinci Avenue
Sacramento, CA
95838
ANA SOUTH CAROLINA
1335 Hayne
Street
Spartanburg, SC 29301
Copyright © 2026 Alliance North America. All rights reserved.
AIRMAN is a registered trademark of Hokuetsu Industries Co., Ltd.
EBOSS ® is a patented technology of ANA, Inc. All rights reserved.
Sales Terms & Conditions
Purchase Terms & Conditions
Privacy Notice
Cookie Policy
Terms of Use
Privacy Choices
Accessibility Statement
