URL: https://anacorp.com/wp-content/docs/SDG/SDG220/Airman%20Generator%20SDG220S-8E1%20spec%20sheet%20v1.pdf
Accessed: 2026-11-13

242      / 220 kVA

STANDBY  / PRIME POWER             AIRMAN® Generator Tier 4F Final | J.Deere® 6068HFG06 Engine

         AIRMAN® SDG220S-8E1 MOBILE GENERATOR BENEFITS

                                                                               24hr

BEST-IN-CLASS           EXCELLENT  INDUSTRY BEST AUTOMATIC     DURABILITY AND  24-HOUR

69 dBA RATING  MOTOR STARTING      VOLTAGE RUGULATION (±0.5%)  LONGEVITY       RUNTIME

                                   www.anacorp.com
Since 1971, AIRMAN® has been setting the

global standard for mobile power generation.

Known for unmatched performance, reliability,

and durability, AIRMAN® generators are

trusted across multiple industries, from

construction and utilities to disaster response

and live events.

Backed by ANA’s North American support

network, you get more than just equipment,

you get peace of mind.

ANA uses SmartEquip®, the leading platform

for fleet parts and service information.

Built to Perform in Any Environment

Productivity                                     Serviceability

• 24+ hour runtime on internal fuel tank         • Large access doors provide ample space

• 110% fluid containment                         for servicing

• Ultra-quiet design                             • Intuitive diagnostics aid in troubleshooting

• Easily accessed curbside filter servicing      • 95% of service issues resolved by phone

• Remote fluid drains for easy maintenance       • 93% same-day parts fulfillment from ANA

Cost of Ownership                                Return on Investment

• Consistent, quality manufacturing              • Rolled corners prevent damage and

processes reduce the need for                    prevent corrosion

non-consumable parts purchases                   • Stainless steel hardware

• Extremely long lasting machines that           • E-coat powder coating prevents corrosion

won’t quit                                       • Heavy duty construction improves resale

Optional Accessories

ANA stocks a wide variety of genuine AIRMAN® generator parts and model-specific accessories.

• Cam-Loks            • Engine Block Heater      • Lockable Battery Disconnect  • CCV Heater

• Battery Charger     • Fuel Filter Heater       • Lower Radiator Hose Heater   • 3 Position Voltage Selector

• Battery Blanket     • Paralleling*             • Extended Run Fuel Tank       • 600V Configuration

                                                 *(Available on SDG125, SDG150, SDG220, and SDG400 only)
Specifications

            SDG220S-8E1 Specifications                                               51.2 in

                                                                                     1300 mm

Alternator Type                                          Stamford®

Armature Connection           Star with Neutral / Zig Zag

Number of Poles                                          4 Poles

Insulation                                               Class F

Excitation                              Brushless with AVR

Voltage Regulator                                        +/- 0.5%

Power Factor / Frequency                                 0.8 / 60Hz

Prime Power                                220kVA / 176kW                                     85.7 in

Standby Power                              242kVA / 194kW                            2177 mm

Voltage (Single Phase)        120V / 127V / 139V / 240V / 254V / 277V

                                                         (Link Board)

Voltage (Three Phase)         208V / 220V / 240V / 416V / 440V / 480V

                                                         (Link Board)

                              Amperage                                                        87.4 in

                                                                                              2220 mm

Single-Phase (120V)                                      491A x 2

Single-Phase (240V)                                      491A

Three-Phase (208V)                                       608A

Three-Phase (240V)                                       529A

Three-Phase (480V)                                       264A

                     Engine Specifications

Engine                                  J.Deere® 6068HFG06

EPA Emission Level                                       EPA Tier 4 Final

Engine Type / Cylinders       Water cooled, 4 cycle, direct injection,     106 in

                              turbocharged, intercooled, 6 cyl             2692 mm

Horsepower                                               323HP

Engine Speed / Governor Type            1800rpm / Electronic

Fuel Tank Capacity                                       285gal (1079L)

Spill Containment                                        110%

DEF Tank Capacity                                        11.7gal (44.2L)

Engine Oil Capacity                                      8.7gal (32.9L)

Engine Coolant Capacity                                  8.1gal (30.6L)

Battery Type / Elec System              12V x 1, 12V System

Sound Level (No/Full Load)                               63 / 69 dBA

                         Fuel Consumption

Full Load                               12.1gal (45.8L) / hr

70% Load                                9.5gal (35.9L) / hr

50% Load                                6.8gal (25.7L) / hr

Runtime @ Full Load                                      23.5 hr

                    Weights & Dimensions

                                        138” x 51.2” x 87.4”               201.6 in

LxWxH without Trailer                                                      5120 mm

                              (3505mm x 1300mm x 2220mm)                                      138 in

LxWxH with Trailer                      201.6” x 85.7” x 106”                                 3505 mm

                              (5120mm x 2177mm x 2692mm)

GVWR                                    11,021lbs (4999kg)

Trailer Weight                             1,365lbs (619kg)

Dry/Operating Weight                    7,452lbs (3380kg) /

                                        9,656lbs (4380kg)

*Specifications shown subject to change without notice.

Please contact ANA for current specifications and model information.
Learn More About

                   ANACORP.COM

Cypress, CA        Henderson, NV      Spartanburg, SC

Executive Offices  1770 Raiders Way, Henderson, NV 89052

1 (562) 450-3570   sales@anacorp.com  www.anacorp.com

*Specifications shown are subject to change without notice.

Please contact ANA, Inc for current specifications and model information.

                   ASDG220S-8E1V1.26

