URL: https://ajpower.s3-assets.com/AJ-Power-The-Range-Brochure-May-2006.pdf
Accessed: 2026-11-04
From: https://ajpower.net/products/diesel-generators/3-series

THE RANGE
10kVA - 2800kVA
Engineering Excellence Built on Experience
| With more than forty | AJ Power generating sets | Over 40,000 AJ Power generating sets have
| years of expertise | are made in the UK at our
| headquarters since the companies | been designed, manufactured and distributed
| in the design and | inception in 2003.
| manufacture of diesel | All of our generators up to 7 | to over 100 countries worldwide.
| generating sets our | Series are produced on powered
automotive style assembly tracks
| management team | by skilled operatives prior to
| ensures every AJ | load and functional testing in
advanced test cells.
| Power generating set | The largest machines are
| will provide reliable | assembled in an ultra-modern
| power and peace of | high bay assembly plant.
| Advanced testing facilities are | 1 | 2 | 3
| mind. | available for multiple units up
to 2800kVA capacity (low or high
voltage).
| Whether used daily or in an | As the company continues to grow
| emergency, you can be assured our | so do the services/capabilities we
| expert team has created a power | offer to our customers.
| solution with you and your needs in | 4 | 5 | 6
| mind. | AJ Power is proud of its origins
| AJ Power is headquartered at | and strives to continue to bring
| modern facilities in Northern | superior products, manufactured
| Ireland, UK with a subsidiary office | in the United Kingdom, to world
| in South Africa and regional offices | markets.
in England and Dubai.
| This network of offices enables us | 7 | 8
| to continue to provide service and | 1. Main office facilities at our factory in Northern Ireland. 2. State-of-the-art large
| support to customers worldwide. | machine test cells. 3. Large machine assembly facility. 4. Series 9 machine assembly.
5. Tandem Brake Press. 6. South Africa Offices 7. 43,000 sqft warehouse and large
scale fabrication plant. 8. Large stock of engines and alternators are held on-site.
| 9. Powder Coating Booth & Curing Oven | 9
AJ POWER
FACILITIES & CAPABILITIES
AJ Power specialises in the volume manufacture and bespoke design of diesel generating sets from
10kVA to 2800kVA. Our highly qualified team has a global vision that drives the company forward,
this combined with state-of-the-art facilities, allows us to deliver solutions to meet your needs.
The quality of the product and service provided by AJ Power to its customers is the concern of
each member of the organisation.
We believe quality is not a matter of chance, but develops from sound engineering processes and
superior components. To assist the company in achieving its quality requirements it is committed
to operating in a manner that sustains registration to the International Quality Standard ISO 9001:
2015, ISO 14001:2015 and ISO 45001:2018. It is the Organisation’s belief that, in operating to
these standards, it will meet the requirements of its customers and the industry.
| Services: | Capabilities:
| • Technical Site Surveys | • Large Scale Fabrication
| • After Sales Support | • Low / Medium / High Voltage
| • Product Training | • Automated Production
| • Project Management | • Container Design & Manufacture
| • Manufacture of Acoustic Containers | • Choice of Engines & Alternators Brands
| • Factory or Site Witness Test | • 10kVA - 2800kVA
| • Commissioning | • Digital Control Systems
• Remote Communications
• Utility Synchronising
ALL AJ POWER DIESEL
| GENERATORS ARE MADE IN THE UK | RECYCLING SECTOR SOLUTION
AJ66 - PERKINS
| 4 | www.ajpower.net | 5
www.ajpower.net
| Choose your perfect generating | set
| 3 | SERIES | 5 SERIES | 7
| SERIES | 9 SERIES
| Power: | Power:
| Power: | Power:
| 10kVA - 110kVA | 33kVA - 275kVA | 280kVA - 770kVA | 800kVA - 2800kVA
| Overview: | Overview:
| Overview: | Overview:
| Our smallest range offering you desirable | Setting standards for others to
| A popular range including | Our
largest generating set range, offering power
| power in a compact package. | follow. Offering a complete array of
| models to meet stringent | you can depend on, when it counts.
| additional options. | emissions legislation.
| Sectors Served: | Sectors Served:
| Telecommunications, Construction, | Sectors Served:
| Sectors Served: | Data Centres, Healthcare, Commercial,
| Residential, Retail. | Construction, Residential,
| Industrial, Construction, | Industrial,
| Agriculture, Industrial, Commercial. | Mining, Commercial,
Banking.
Events, Utility.
| 6 | www.ajpower.net | 7
www.ajpower.net
| AJ POWER | ALTERNATORS
ENGINES AND
To ensure world-class quality our major components such as
engines, alternators and steel are all produced or sourced in the
United Kingdom, Europe, United States of America or Japan.
Investment in class-leading technology and processes ensure
that each AJ Power generating set meets and exceeds your
expectations time after time.
We offer a range of engine choices and two alternator choices -
Mecc Alte or Newage Stamford.
| Mecc Alte are a world leading producer | and
supplier of synchronous
alternators.
| As a totally independent company they | are
focused fully on
producing world class alternators.
Mitsubishi industrial engines have a worldwide reputation for
reliability, fuel economy and long life.
Their long stroke and low compression design reduces engine stress.
Service friendly design reduces maintenance costs and shortens
machine downtime.
For over 80 years Perkins have worked with generator set
manufacturers to bring light, warmth, protection and of course
peace of mind to thousands of people.
Manufactured in Europe and have nearly 100 years experience in
building electrical machines, widely known throughout the world of
power generation for reliability.
The demand for prime power and standby power generation is
constantly growing. In either case – wherever there is a critical need
for dependable, class-leading fuel efficient workhorses that require a
minimum of service and maintenance – the answer is Scania engines
| for power generation. | 5MW BACKUP SOLUTION
10 X AJ770 SCANIA
| 8 | www.ajpower.net | 9
www.ajpower.net
| AJ POWER CANOPIES | AJ POWER
CANOPIES
| FEATURES | FEATURES
AJ Power’s weather protective and sound attenuated enclosures deliver durability and security for your
generating set. Manufactured from pretreated galvanised steel and coated with highly durable polyester
powder paint, the canopies are designed with low velocity airflow to minimise the ingress of water, sand
and dust.
A range of options are available to tailor your generating set to meet your needs, including optional
canopy offering low noise level - perfect for urban locations. The ingress of water, sand and dust this
is extremely advantageous to the operational life of the engine and alternator and will ensure your AJ
Power sound attenuated generating set will operate in even the harshest conditions.
| High Specifications: | •
Our sound attenuated enclosures are
| • | Maximised service access | fabricated from 1.5/2.0mm hot dipped
| • | Digital control system
galvanised steel and pre- treated before
| • | High ambient cooling capabilities
powder coated using polyester powder to a
| • | Extensive range of options | thickness between 60-100μm.
| • | Gas spring assisted side doors (3 Series)
| • | They are designed to minimise noise and
| • | Galvanised canopies
maximise ambient clearance with air velocity
below 2.5m/s.
| • | This minimises the risk of dust and moisture
ingress.
| NOISE | SERVICING
| CONVENIENT | SINGLE POINT
| INTERNAL | INNOVATIVE
| CORROSION | FORK
| ABSORBENT | LIFT FRAME
POCKETS
| MATERIALS | MADE EASY
| CABLE | EXHAUST
| DESIGN | & DAMAGE
| ACCESS | SILENCER
| Design decisions are | RESISTANT
| Large aperture | SYSTEM
evaluated at each
| Enclosure is fully | Large hinged doors
| Eye hook fitted to | The exhaust
| stage to ensure a | Fully galvanised
An opening in the
| lined with noise | provide access
| cable gland plate | the top centre of
| machine has low | steel enclosure
base frame for
| absorbent material, | to all necessary
| positioned below | canopy provides
| silencer system is | coated in highly
insertion of the
| as standard, to | components during
| circuit breaker | a means of lifting
| safely enclosed in | noise levels, high
| durable polyester | prongs of a forklift.
| ensure low noise | installation and
| for ease of cable | genset and is useful
| the outlet of the | ambient clearance,
powder paint.
| levels. | servicing. Lift-
| installation. | during installation.
| enclosure. | low intake velocity
| off hinges also | whilst having a
| available. | compact modern
style.
| 10 | www.ajpower.net | 11
www.ajpower.net
| AJ POWER | ENCLO
AJ POWER
| ACOUSTIC | SURES
ACOUSTIC ENCLOSURES
| Bespoke containers for the | entire range of AJ
| Power generating | sets
| are | available.
| We | work
| with | your
We also offer you a range of options and features
| specifications to deliver an | unique product.
should you require something more bespoke.
| Containerised generators are available in: 10ft, 20ft, 40ft and bespoke. | Optional Features
| These are perfect for the most demanding usage and are designed to your project specification | and
| • | Motor operated air inlet / outlet louvres
requirements.
| • | CSC plated for ease of transport (top stack
only)
| RAL Paint | Canvas
| • | Bunded enclosure floor with leak
| Finish | transitions to
detection sump/alarm
| standard | prevent hot air
| • | Radiator fill pump
| colour | recirculation
| Interior lights | •
Bulk fuel tank and engine drain
and controls
connections piped to side wall
| Internal electrical | •
Internal thermostatically controlled
| consumer unit | Noise attenuating
heating
| wall construction | •
RAL colour options available
| • | External cable link box
| • | Fully assembled Factory Witness Test
| • | Internal fuel tank and connections
| • | CE Labelling of genset / container
package
| • | Automatic fire detection and suppression
system
| • | Fuel line fire valve / fusible link
protection
| • | Automatic engine oil top up system
| • | Air inlet / outlet snow cowls
| Weather | •
Silencer finish in hot aluminium metal
| Emergency | louvres
spray
| stop button | Side wall
| cable entry | •
Floor cable exit
| Chequer plate | Stainless
| Non-Slip Floor | steel door
furniture
| 12 | www.ajpower.net | 13
www.ajpower.net
| STAGE V | BATTERY ENERGY
| RANGE AJ22 - AJ220 | RANGE
AJ Power Stage V compliant range of generators are specifically designed to suit the demands of the
rental industry. Stage V (Regulation 2016/1628) is an emissions standard for Non-Road Mobile Machinery
(NNRM) applicable to mobile diesel generators and therefore the rental industry.
The following Stage V generators are available within the range:
| • | AJ22P - Perkins
| • | AJ66P - Perkins
| • | AJ138P - AGCO
| • | AJ220P - AGCO
AGCO Engines
The 4.9L and 7.4L AGCO engines, manufactured in Finland are paired with Proventia’s advanced emission
aftertreatment system, delivering a more efficient, reliable and user-friendly solution designed to meet
| stringent Stage V emission legislation for the rental market. | The QT (Quietude) Battery Energy Storage Systems (BESS) from AJ Power is a next-generation solution
delivering reliable, ultra-quiet and emissions-free power. Engineered for environments where a
| The AJ22P and AJ220P gensets are designed to optimise fuel consumption, reducing operating costs and | consistent Uninterruptible Power Supply (UPS) is essential or where demand varies significantly, the QT
| increasing the time between refuelling. AGCO engines offer boasts extended oil change intervals, up to | series sets a new benchmark for flexible, high-performance energy storage.
700 hours.
With support for charging from renewable sources, the grid or a generator, the QT range enables efficient
| An adaptive service indicator is included as standard, monitoring oil quality and key parameters such as | and sustainable power integration. Both single-phase and three-phase charging options ensure broad
| fuel filter pressure and air restriction at the air intake filter. The Proventia aftertreatment system | compatibility across applications.
requires no special tools or load banks to perform DPF regeneration, providing a user-friendly operational
| process. | When combined with a generator, the QT system intelligently manages operation—activating the
generator only when required to recharge the battery. This dramatically reduces running hours, cuts
maintenance needs and ensures the generator operates closer to peak fuel efficiency. The result is lower
fuel usage, fewer emissions and notable cost savings.
Advanced remote monitoring is built into every QT unit. Through an intuitive web interface,
users can access real-time performance data, generate reports and receive alerts, simplifying site
management and improving system visibility.
| QT | Range
Overview
| • | QT | 45/90 – 45
| kVA | inverter
| | | 90
| kVAh | storage
| • | QT | 30/60 – 30
| kVA | inverter
| | | 60
| kVAh | storage
| • | QT | 30/45 – 30
| kVA | inverter
| | | 45
| kVAh | storage
| • | QT | 15/30 – 15
| kVA | inverter
| | | 30
| kVAh | storage
| Key | Benefits
| • | Significant noise and CO₂ emissions reduction
| • | Reduced generator run time and fuel consumption—lower operating costs
| • | Enhanced generator performance through optimal load management
| • | Additional power capacity to support peak demand
| • | Immediate power support for motor starting, reducing the need for oversized
generators
| 14 | www.ajpower.net | 15
www.ajpower.net
| 3 Series - 10kVA - 110kVA | 3 Series - 10kVA - 110kVA
| The attention to detail and high standards of engineering can | be
seen immediately in the AJ Power 3 Series.
| OVERVIEW | STANDARD FEATURES
SECTORS SERVED INCLUDE:
| The smallest range from AJ Power, the 3 | •
Emergency Stop Push Button
| Series, offers reliable power in an ultra | •
| Battery | Telecommunications - Construction - Residential - Retail
| compact solution. | • | InSight3100 Control Panel
| • | Base Tank
| A range of options are available to tailor | •
Fuel Tank Level Gauge
| your generating set to meet your needs, | • | IP23 Protection
| including optional canopy offering low | •
Standard Coolant Solution
| noise level - perfect for urban locations. | •
Radio Frequency Interference
Suppression Kit (RFi)
| 3 | Phase
Single Phase
| 50Hz | 60Hz | 50Hz | 60Hz
| Model | Prime
| Standby | Prime
| Standby | Model
| Prime | Standby
| Prime | Standby
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| AJ10 | 9.0 | 7.2 | 10.0 | 8.0 | 11.3 | 9.0 | 12.5 | 10.0 | AJ10 | 8.3 | 6.6 | 9.1 | 7.3 | 10.4 | 8.3 | 11.5 | 9.2
| AJ14 | 13.0 | 10.4 | 14.3 | 11.4 | 15.6 | 12.5 | 17.4 | 13.9 | AJ14 | 11.9 | 9.5 | 13.1 | 10.5 | 14.6 | 11.7 | 16.3 | 13.0
| AJ17 | 15.0 | 12.0 | 16.5 | 13.2
| - | -
| - | - | AJ17 | 13.1 | 10.5 | 14.3 | 11.4
| - | -
| - | -
| AJ22 | 20.0 | 16.0 | 22.0 | 17.6 | 22.5 | 18.0 | 25.0 | 20.0 | AJ22 | 18.9 | 15.1 | 20.7 | 16.6 | 22.5 | 18.0 | 25.0 | 20.0
| AJ33 | 30.0 | 24.0 | 33.0 | 26.4 | 33.8 | 27.0 | 37.5 | 30.0 | AJ33 | 28.1 | 22.5 | 31.1 | 25.0 | 33.8 | 27.0 | 37.5 | 30.0
| AJ50 | 45.0 | 36.0 | 50.0 | 40.0 | 56.3 | 45.0 | 62.5 | 50.0 | AJ50 | 43.8 | 35.0 | 47.5 | 38.0
| - | -
| - | -
| AJ66 | 60.0 | 48.0 | 66.0 | 52.8 | 70.0 | 56.0 | 77.5 | 62.0 | AJ66 | 56.2 | 45.0 | 62.5 | 50.0
| - | -
| - | -
| AJ88 | 80.0 | 36.0 | 88.0 | 40.0 | 95.0 | 76.0 | 105.0 | 84.0
| AJ110 | 100.0 | 48.0 | 110.0 | 52.8 | 118.8 | 95.0 | 131.3 | 105.0
Ratings based on 3ph, 400/230 Volt, 0.8pf, 50 Hz and 3 ph, 480/277 Volt,
0.8pf, 60 Hz, 1 phase 220/110 Volt 0.8pf, Refer to factory for further
information.
| 16 | www.ajpower.net | 17
www.ajpower.net
| 5 Series - 33kVA - 275kVA | 5 Series - 33kVA - 275kVA
| The 5 Series range from AJ Power is setting the standards | for
others to follow.
| OVERVIEW | STANDARD FEATURES
SECTORS SERVED INCLUDE:
| The 5 Series from AJ Power delivers | •
Emergency Stop Push Button
| exceptional performance, reliability, | •
| Battery | Construction - Residential - Agricultural - Industrial - Commercial
| durability and low operating costs. | • | InSight3100 Control Panel
| • | Base Tank
| The 5 Series offers excellent fuel | •
Fuel Tank Level Gauge
| consumption and is well equipped to deal | • | IP23 Protection
| with even the most arduous of conditions. | •
Standard Coolant Solution
| • | Radio Frequency Interference
Suppression Kit (RFi)
| Fuel Optimised | Single Phase
| 50Hz | 60Hz | 50Hz | 60Hz
| Model | Prime
| Standby | Prime
| Standby | Model
| Prime | Standby
| Prime | Standby
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| AJ33 | 30.0 | 24.0 | 33.0 | 26.4 | 33.8 | 27.0 | 37.5 | 30.0 | AJ33 | 28.1 | 22.5 | 31.3 | 25.0 | 33.8 | 27.0 | 37.5 | 30.0
| AJ50 | 45.0 | 36.0 | 50.0 | 40.0 | 56.3 | 45.0 | 62.5 | 50.0 | AJ50 | 43.8 | 35.0 | 47.5 | 38.0 | 52.5 | 42.0 | 57.5 | 46.0
| AJ66 | 60.0 | 48.0 | 66.0 | 52.8 | 70.0 | 56.0 | 77.5 | 62.0 | AJ66 | 53.3 | 45.0 | 62.5 | 50.0 | 66.3 | 53.0 | 72.9 | 58.3
| AJ88 | 80.0 | 64.0 | 88.0 | 70.4 | 95.0 | 76.0 | 105.0 | 84.0
| AJ110 | 100.0 | 80.0 | 110.0 | 88.0 | 118.8 | 95.0 | 131.3 | 105.0 | 5 Series
| AJ150 | 135.0 | 108.0 | 150.0 | 120.0
| -- | --
| -- | --
Project Overview:
| AJ165 | 150.00 | 120.0 | 165.0 | 132.0 | 168.6 | 135.0 | 187.5 | 150.0
| AJ200 | 180.0 | 144.0 | 200.0 | 160.0 | 200.0 | 160.0 | 218.8 | 175.0
Sector:
Commercial
| AJ220 | 200.0 | 160.0 | 220.0 | 176.0 | 203.8 | 163.0 | 225.0 | 180.0
| AJ250 | 230.0 | 160.0 | 250.0 | 176.0 | 230.0 | 184.0 | 250.0 | 200.0
Genset:
| AJ275 | 250.0 | 200.0 | 275.0 | 220.0 | 243.6 | 195.0 | 268.6 | 215.0 | AJ275
Services:
Design and Install
| Ratings based on 3ph, 400/230 Volt, 0.8pf, | 50
| Hz | and | 3
| ph, | 480/277
| Volt, | 0.8pf, | 60
| Hz, | 1
| phase | 220/110
| Volt | 0.8pf,
Refer to factory for further information.
| 18 | www.ajpower.net | 19
www.ajpower.net
| 7 Series - 280kVA - 770kVA | 7 Series - 280kVA - | 770kVA
Building the best generating sets in the world is our aim
and the 7 Series speakers louder than words.
| OVERVIEW | STANDARD FEATURES
SECTORS SERVED INCLUDE:
| Ready to meet the demands of your | •
Emergency Stop Push Button
| industry, the 7 Series boasts an array of | •
| Battery | Industrial - Construction - Mining - Commercial -
Events - Utility
| standard features plus a complete range | • | InSight3100 Control Panel
| of additional options. | •
Base Tank
| • | Fuel Tank Level Gauge
| These engines offer high performance | • | IP23 Protection
| cooling systems, high uptime, low | •
Standard Coolant Solution
| operational costs and long service | •
Radio Frequency Interference
| intervals - delivering power you can | Suppression Kit (RFi)
| depend on. | •
Electronic Govenor
| Fuel Optimised | Fuel Optimised
| 50Hz | 60Hz | 50Hz | 60Hz
| Model | Prime
| Standby | Prime
| Standby | Model
| Prime | Standby
| Prime | Standby
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| AJ280 | 250.0 | 200.0 | 280.0 | 224.0 | 281.3 | 225.0 | 312.5 | 250.0 | AJ770 | 700.0 | 560.0 | 770.0 | 616.0 | 700.0 | 560.0 | 770.0 | 616.0
| AJ300 | 275.0 | 220.0 | 300.0 | 240.0 | 312.5 | 250.0 | 343.8 | 275.0
| AJ310 | 280.0 | 224.0 | 310.0 | 248.0 | 306.3 | 245.0 | 343.8 | 275.0
| AJ330 | 300.0 | 240.0 | 330.0 | 264.0 | 337.5 | 270.0 | 375.0 | 300.0
| AJ360 | 330.0 | 264.0 | 360.0 | 288.0 | 362.5 | 290.0 | 412.5 | 330.0
| AJ375 | 350.0 | 280.0 | 375.0 | 300.0 | 387.5 | 310.0 | 437.5 | 350.0
| AJ385 | 350.0 | 280.0 | 385.0 | 481.3
| -- | --
| -- | --
| AJ400 | 350.0 | 280.0 | 400.0 | 320.0 | 412.5 | 330.0 | 462.5 | 370.0 | Ratings based on 3ph, 400/230 Volt, 0.8pf, 50 Hz and 3 ph, 480/277 | Volt, 0.8pf, 60 Hz, 1 phase 220/110 Volt 0.8pf,
Refer to factory for further information.
| AJ440 | 400.0 | 320.0 | 440.0 | 352.0 | 431.3 | 345.0 | 500.0 | 400.0
| AJ450 | 400.0 | 320.0 | 450.0 | 360.0
| -- | --
| -- | --
| AJ460 | 410.0 | 328.0 | 460.0 | 368.0 | 450.0 | 360.0 | 512.5 | 410.0
| AJ500 | 450.0 | 360.0 | 500.0 | 400.0 | 500.0 | 400.0 | 556.3 | 445.0
| AJ550 | 500.0 | 400.0 | 550.0 | 440.0 | 591.3 | 473.0 | 646.3 | 517.0
| AJ615 | 560.0 | 448.0 | 615.0 | 492.0 | 550.0 | 440.0 | 606.3 | 485.0
| AJ660 | 600.0 | 750.0 | 660.0 | 528.0 | 650.0 | 520.0 | 712.5 | 570.0
| AJ670 | 610.0 | 488.0 | 670.0 | 536.0 | 607.5 | 487.0 | 671.3 | 537.0
| AJ710 | 650.0 | 520.0 | 710.0 | 568.0 | 660.0 | 520.0 | 728.8 | 570.0
| 20 | www.ajpower.net | 21
www.ajpower.net
| 9 Series - 800kVA - 42387060kVA | 9 Series - 800kVA - 2800kVA
YYeeaarrss ooff eexxppeerrttiissee aarree ppoouurreedd iinnttoo eevveerryy 99 SSeerriieess
ggeenneerraattiinngg sseett ttoo ddeelliivveerr ppoowweerr ssoolluuttiioonnss yyoouu ccaann rreellyy oonn..
| OVERVIEW | STANDARD FEATURES
SECTORS SERVED INCLUDE:
STANDARD FEATURES
| The 9 Series is the largest power range | •
Emergency Stop Push Button
| from AJ Power. Whether it be low or high | •••
BAalttteerrynator
| voltage (3.3-13.8kV), our engineer’s can | • • | InSight3300 Control Panel
| IRP2a3dPiarottoerction | Data Centres - Healthcare - Commercial - Industrial - Banking
come up with a solution.
| • • | SWtaantdeardSCeopoalraantoSrolution
| A wide range of technical additional | • •
RBaadtioteFrryeqCuaebncleysInterference
| options are available on these generating | • •
Suppression Kit (RFi)
EMleacntruoanlicPGaocvkenor
| sets to ensure the ultimate solution. | • •
CCoiorlcaunittDBrarienaker
•• LMubeediOuiml DrDauinty Air Cleaner
• 1 Phase AVR Sensing
| Fuel Optimised | Fuel Optimised
| 50Hz | 60Hz | 50Hz | 60Hz
| Model | Prime
| Standby | Model
| Prime | Standby
| Model | Prime
| Standby | Model
| Prime | Standby
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| kVA | kW
| AJ800 | 730.0 | 584.0 | 800.0 | 640.0
| -- | --
| -- | --
| -- | AJ2500 | 2260.0 | 1808.0 | 2500.0 | 2000.0
| -- | --
| -- | --
--
| AJ880 | 800.0 | 640.0 | 880.0 | 704.0
| -- | --
| -- | --
| -- | AJ2530 | 2300.0 | 1840.0 | 2530.0 | 2024.0
| -- | --
| -- | --
--
| AJ900 | 800.0 | 640.0 | 900.0 | 720.0 | AJ900 | 908.8 | 727.0 | 1000.0 | 800.0 | AJ2700 | 2420.0 | 1936.0 | 2670.0 | 2136.0
| -- | --
| -- | --
--
| AJ1000 | 910.0 | 728.0 | 1000.0 | 800.0 | AJ1000 | 1028.8 | 823.0 | 1125.0 | 900.0 | AJ2750 | 2500.0 | 2000.0 | 2750.0 | 2200.0
| -- | --
| -- | --
--
| AJ1100 | 1000.0 | 800.0 | 1100.0 | 880.0
| -- | --
| -- | --
| -- | AJ2800 | 2545.0 | 2036.0 | 2800.0 | 2240.0
| -- | --
| -- | --
--
| AJ1250 | 1125.0 | 900.0 | 1250.0 | 1000.0 | AJ1250 | 1138.0 | 910.4 | 1250.0 | 1000.0
| AJ1400 | 1275.0 | 1020.0 | 1400.0 | 1120.0 | AJ1400 | 1378.7 | 1103.0 | 1533.7 | 1227.0
| AJ1500 | 1350.0 | 1080.0 | 1500.0 | 1200.0
| -- | --
| -- | --
--
| AJ1540 | 1400.0 | 1120.0 | 1540.0 | 1232.0 | AJ1540 | 1560.0 | 1248.0 | 1715.0 | 1372.0
| AJ1650 | 1500.0 | 1200.0 | 1650.0 | 1320.0 | AJ1650 | 1737.5 | 1390.0 | 1912.5 | 1530.0
| AJ1770 | 1650.0 | 1320.0 | 1770.0 | 1416.0
--
| AJ1900 | 1725.0 | 1380.0 | 1900.0 | 1520.0 | AJ1900 | 1868.7 | 1495.0 | 1683.7 | 1347.0
| AJ2000 | 1800.0 | 2250.0 | 2000.0 | 1600.0
| -- | --
| -- | --
--
| AJ2090 | 1915.0 | 1532.0 | 2090.0 | 1672.0 | AJ2090 | 2062.5 | 1650.0 | 2268.7 | 1815.0
| AJ2250 | 2000.0 | 1600.0 | 2250.0 | 1800.0
| -- | --
| -- | --
--
| AJ2260 | 2020.0 | 1616.0 | 2260.0 | 1808.0 | AJ2260 | 1737.5 | 1800.0 | 2500.0 | 2000.0
| Ratings based on 3ph, 400/230 Volt, 0.8pf, | 50
| Hz | and | 3
| ph, | 480/277
| Volt, | 0.8pf, | 60
| Hz, | 1
| phase | 220/110 | Volt 0.8pf,
Refer to factory for further information.
| 22 | www.ajpower.net | 23
www.ajpower.net
Digital Control
Systems
| InSight3100 - The InSight3100 is a microcontroller based | InSight6000s- Combines all of the powerful original
| generator control unit that is used to start and stop the genset | features of the previous generation InSight6000 with
| manually or via a remote start signal when in automatic mode. | added functionality, new front fascia layout and hardware
| The device is designed to run and monitor system parameters | enhancements. The InSight6000s range can offer a solution for
| to ensure fail-safe genset operation. | various synchronising applications from AMF, peak shaving and
import/export control.
Remote Communications Solutions - Remote communications
| InSight3300 - The InSight3300 is an Advanced single | options are available with all AJ Power digital control systems.
Gen-set, Auto Start controller for stand-by and prime-power
| applications.All-in one intuitive & powerful PC tool for | Remote communication can give many advantages including
| configuration/ monitoring/ control, locally or remotely. | reducing the need for site visits, minimising downtime,
prioritising maintenance and alarm notification.
| InSight4100 - The InSight4100 is an advanced single Gen-set | ATS2 - AJ Power’s range of advanced automatic transfer
| controller for AMF (Automatic Mains Failure) applications. | panels offers automatic control of standby generating sets.
| This includes automatic Genset start on a mains failure | The ATS2 panels are available from 40A – 4000A ratings and
| detection and ‘open transition’ breaker control. | include a digital ATSc controller with ‘2 wire’ control interface
| All-in-one intuitive & powerful PC tool for configuration/ | to the generator control panel. All intelligence is within the
| monitoring/control, locally or remotely. | ATS2 controller.
ATS 3 - AJ Power Automatic Transfer Switch (ATS3) is designed
to continually monitor the mains (Grid) AC power supply for
| InSight5200 - A comprehensive paralleling generator set | under / over voltage and under /over frequency for both
| controller capable of managing up to 32 generator sets. | single and three phase systems.
| Direct communication is via the Engine Control Unit and the | If a mains (Grid) AC failure is detected, a start request is issued
| controller also offer the ability to monitor your generator set | to the generator. Available from 100 - 630amps.
remotely.
| 24 | www.ajpower.net | 25
www.ajpower.net
| Global Network | Diesel Generators
| AJ POWER WORLDWIDE DISTRIBUTION NETWORK | Worldwide
| • | Over 40000 gensets worldwide
| • | Established 2003
AJ Power and our extensive network of distributors
| • | All gensets manufactured in
are committed to finding the right product for you
and then supporting you with the best service, parts,
| the UK | training and commissioning, when you need it. We
| • | Choice of engines &
are always ready to go the extra mile to support your
| alternators brands | purchase.
| • | Fully validated in the UK
We can offer tailored generating set training courses
| • | 100 countries worldwide
from basic to advanced level. These are available on
| • | Network of global distributors
location or at the modern AJ Power training suite at
the factory in Northern Ireland.
| • | Offices in N. Ireland, England,
| Dubai, South Africa | One of the key criteria for all our customers is the
| • | 10kVA- 2800kVA
availability of parts. We recognise this and invest
resources in making sure the correct parts are
available on the shortest leadtime.
We train our distributors and their engineers to ensure
they fully understand your parts requirements. We
are committed to keeping your machines running.
| 26 | www.ajpower.net | 27
www.ajpower.net
|  | Standard
|  | Standard
|  | Optional
|  | Optional
| AJ POWER | RTF
| Not available/ Not applicable | RTF
Not available/ Not applicable
| Refer to Factory | AJ POWER
Refer to Factory
| SPECIFICATIONS | SPECIFICATIONS
| Our range of generating sets are packed with standard features including robust base frame, low lube | 3 Series | 5
| Series | 7
| Series | 9
Series
| oil pressure shutdown, over speed protection, high coolant temperature shutdown, low battery voltage | Baseframe / Handling
| alarm, battery charging system failure, industrial silencer (optional extra on 9 Series), 3 pole suitably | Bunded fuel base tank
|  | 
|  | RTF
| rated circuit breaker (optional extra on 9 Series), fuel tank level gauge, emergency stop push button, | Bunded base tank with leak detection
| - | RTF
| base fuel tank (not applicable to 9 Series). Also available is a complete array of optional extras to | 

| ensure your AJ Power generating sets meet your needs entirely. | Integral single skinned tank (600, 1000, 1300 litres - canopied sets only)
|  | -
| - | -
| Extended bunded metal base tank | -
|  | -
-
| 3 | Series | 5
| Series | 7
| Series | 9
| Series | Single point lift (canopied sets only)
|  | 
|  | -
| Control System | Captive anti-vibration mounts (required for trailer sets)
|  | 
|  | -
Fuel
| InSight3100 | 
|  | 
| - | Base tank
|  | 
|  | RTF
(100 litres)
| InSight3300 (Not on 3S AJ88/AJ110) | 
|  | 
|  | Fuel tank level gauge
RTF
| InSight4100 (Not on 3S AJ88/AJ110) | 
|  | 
|  | 
|  | 
| InSight5200 (Not on 3S AJ88/AJ110) | Fire valve kit
| - | 
|  | RTF
|  | 
|  | 
| InSight6000S | -
|  | 
|  | Please
| Low fuel level shutdown | 
|  | 
| RTF | Please
| Control panel heater | -
|  | 
|  | Low fuel level alarm
|  | 
|  | RTF
| G59 / G10 main protection relay | -
| RTF | RTF
| RTF | Note:
| Analogue fuel level measurement | 
|  | 
| RTF | Note:
| Remote display panel (3300/4100/5200/6000s) | 
|  | 
|  | Some | 4 Position fuel level switch
|  | 
|  | RTF
Some
| Protection alarms (various) | 
|  | 
|  | 3 Way dual valve with single lever operation
|  | 
|  | RTF
| Automatic load transfer panels | options
| Manual fuel transfer pump & hose | 
|  | 
| RTF | options
| ATS (40 Amp - 6300 Amp) | 
|  | 
|  | Automatic fuel transfer system
|  | 
|  | RTF
| Sound attenuated enclosure | 
|  | 
| N/A | dependant
| Exhaust | dependant
| Engine | Industrial silencer mounting kit
|  | 
|  | 
| Electronic governor | -
|  | 
|  | Residential silencer (loose) standard on canopy sets
|  | 
|  | 
| on | Residential silencer mounting kit
|  | 
|  | 
on
| Coolant drain | -
| - | 
|  | open/
open/
| Coolant heater | Stainless steel bellows (standard on canopy sets)
|  | 
|  | 
|  | 
|  | 
| Lube oil drain (standard on canopied sets) | 
|  | 
|  | canopied | AC Power Out (3 Phase)
canopied
| Lube oil drain pump | Upgrade to 4 pole circuit breaker
|  | 
|  | 
|  | 
|  | 
| Approaching low lube oil pressure alarm | -
| generating | Auxiliary contact in circuit breaker
|  | 
|  | 
generating
|  | 

| High lube oil temperature shutdown | -
| - | - | 16A/32A/63A CEE Form Socket - 50Hz only
|  | 
| RTF | -

| Alternator | Motorised kit for circuit breaker
| - | 
|  | 
| Anti- condensation heater | set
| Earth leakage protection for main circuit breaker | 
|  | 
|  | set
|  | 
|  | 
| Permanent magnet generator (PMG) | 
|  | 
|  | and
| Battery | and
| Programming interface kit | are
| Battery isolator switch | 
|  | 
|  | are
|  | 
|  | 
| Radio frequency interference suppression kit (RFI) | model
| Static battery charger incl. BC failure | 
|  | 
|  | model
|  | 
|  | 
Static battery charger incl. BC failure & boost
| Upgrade AVR from 1-phase to 3-phase sensing | -
|  | 
|  | 
|  | 
|  | dependant.
dependant.
| Total plus winding protection | 
|  | 
|  | Other Accessories
| IP23 protection | Sound attenuated container
|  | 
|  | 
|  | 
|  | 
Tool kit
| Radiator | 
|  | 

| Packing case (open set) | 
|  | 

| Transition mounting flange (open sets only) | 
|  | 
|  | UKNI / CE certification
|  | 
|  | 
| Standard coolant solution (30% antifreeze) | 
|  | 
|  | Additional operators manual
|  | 
|  | 
| Low ambient coolant solution (50% antifreeze) | 
|  | 

| Low coolant temperature alarm Added back in | PL
|  | 
|  | 
| Approaching high coolant temperature alarm | 
|  | 

| Low coolant level alarm | 
|  | 

| 28 | www.ajpower.net | 29
www.ajpower.net
| GENSET | GENSET
| CONTROLLER FEATURES | CONTROLLER FEATURES
| InSight 3100 | 3300 | 4100 | InSight 5200 | InSight 6000s | InSight 6400s | InSight 3100 | 3300 | 4100 | InSight 5200 | InSight 6000s | InSight 6400s
| InSight | InSight
| InSight | InSight
| Application | System control functions
| Single unit | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | Manual genset starting
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Standby | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | Remote genset starting
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Remote start (2 wire) | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | Start logic for engine (crank, rest and no. of cycles)
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Automatic mains failure | -
| - | ✓
| ✓ | ✓
| ✓ | Stop logic for engine (run on / cool down sequence)
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Multiple unit paralleling / Mains paralleling | -
| - | -
| ✓ | ✓
| ✓ | Auto on / off control of heaters if fitted
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Display media | Automatic genset starting under mains failure condition
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Digital display of measured parameters | ✓
| ✓ | ✓
| ✓ | ✓
✓
| LCD graphical display | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | Communications
| Genset parameter display | Can interface / J1939
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| AC voltage x 6 (V12, V23, V31, V1N, V2N, V3N) | ✓
| ✓ | ✓
| ✓ | ✓
| ✓* | Ethernet
| - | -*1 | -*1 | -**1
| ✓ | ✓
| AC current (L1, L2, L3) | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | RS485 Modbus
| - | ✓
| ✓ | ✓
| ✓ | ✓
| Frequency (Hz) | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | USB
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Operation hours | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | RS232
| - | -*2 | -*2 | -*2
| - | -
| Battery voltage | ✓
| ✓ | ✓
| ✓ | ✓
✓
| Engine coolant temperature | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | Protection
| Engine lube oil pressure | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | Oil pressure
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Start attemps | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | Coolant temperature
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Tachometer | Fail to start
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Emergency stop | ✓
| ✓ | ✓
| ✓ | ✓
✓
| Power kVA/kVAr | ✓
| ✓ | ✓
| ✓ | ✓
✓
| Battery voltage over/under | ✓
| ✓ | ✓
| ✓ | ✓
✓
| Power kW | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | Maintenance call
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Power factor | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | Generator: over / under voltage
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Energy kWh/kVAh/kVArh | ✓
| ✓** | ✓**
| ✓** | ✓**
| ✓** | Generator: over / under frenquency
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Mains parameter display | Generator: overload (kW)
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| AC voltage x6 (V12, V23, V31, V1N, V2N, V3N) | -
| - | ✓
| ✓ | ✓
| ✓ | Generator: reverse / reduced power
| - | ✓
| ✓ | ✓
| ✓ | ✓
| AC current x 1 (L1) | -
| - | -
| ✓ | ✓
| ✓ | Generator: unbalanced load
| - | ✓
| ✓ | ✓
| ✓ | ✓
| Frequency | -
| - | ✓
| ✓ | ✓
| ✓ | Generator: instantaneous overcurrent
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Power (kW, kVA, kVar) | -
| - | -
| - | -
| - | Generator: time-overcurrent (IEC 255 compliant)
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Measuring | Generator: IDMT-overcurrent
| - | ✓
| ✓ | ✓
| ✓ | ✓
| Mains or ground current (1 x true r.m.s; mains or ground | current selectable)
| - | -
| - | ✓
| ✓ | ✓
| Generator: ground fault (measure ground current) | - | -*3 | -*3
| ✓ | ✓
✓
| Mains/Busbar voltage (3-phase/4 wire) | -
| - | -
| ✓ | ✓***
| ✓*** | Generator: rotation field
| - | ✓
| ✓ | ✓
| ✓ | ✓
| Operator controls | Generator: Pole slip
| - | -
| - | -
| ✓ | ✓
| Engine: over / under speed | ✓
| ✓ | ✓
| ✓ | ✓
✓
| Configuration via front panel | ✓
| ✓ | ✓
| ✓ | ✓
✓
| Engine: speed / frequency mismatch | -
| - | -
| - | ✓
✓
| Emergency stop lockdown push button | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | Engine: cylinder temperature
| - | -
| - | -
| ✓ | ✓
| Multilevel access via passwords | -
| ✓ | ✓
| ✓ | ✓
| ✓ | Engine: D+ auxiliary excitation failure
| ✓ | ✓
| ✓ | ✓
| ✓ | ✓
| Configuration via PC | ✓
| ✓ | ✓
| ✓ | ✓
| ✓ | Mains: voltage / frequency
| - | -
| ✓ | ✓
| ✓ | ✓
| Soft keys (with functions that depend on application and | operation)
| - | ✓
| ✓ | ✓
| ✓ | ✓
| Mains: phase shift / rotation field / ROCOF (df/dt) | -
| - | -
| ✓ | ✓
✓
| ECU Alarms / diagnostic fault codes | ✓
| ✓ | ✓
| ✓ | ✓
✓
| 30 | www.ajpower.net | 31
www.ajpower.net
GENSET
CONTROLLER FEATURES
| InSight 3100 | 3300 | 4100 | InSight 5200 | InSight 6000s | InSight 6400s
| InSight | InSight
Controls
| Breaker control logic (open transition) | 2 | 1 | 2 | 2 | 2 | 3*
| Mains parallel and multi-unit operation (up to 32 units) | -
| - | -
| ✓ | ✓
✓
| GCB and MCB synchronization | -
| - | -
| ✓ | ✓
✓
| Generator Group Breaker Control (GCB) | -
| - | -
| - | -
✓
| Run-up Synchronization | -
| - | -
| - | -
✓
| Import / export control / base load (kW and kVAr) | -
| - | -
| ✓ | ✓
✓
| Load-dependent start / stop | -
| - | -
| ✓ | ✓
✓
| n/f, V, P, Q and PF remote control via analogue input or | interface
| - | -
| - | ✓
| ✓ | ✓
| Load / var sharing for up to 32 gensets | -
| - | -
| ✓ | ✓
✓
| Freely configurable PID controllers | -
| - | -
| - | 3 | 3
I/Os
| Discrete inputs | 4 | 8 | 8 | 8 | 12 | 12
| Discrete outputs | 6 | 8 | 8 | 8 | 12 | 12
| Display and evaluation of J1939 analog | values
| “supported | SPNs”
| / | ECO
| support | ✓
| ✓ | ✓
| ✓ | ✓
✓
| External discrete inputs / outputs | - | 16/16)#1 | 16/16)#1 | 16/16)#1 | 32/32)#1 | 32/32)#1
| Magnetic pickup | -
| ✓ | ✓
| ✓ | ✓
✓
| Analog inputs | 3 | 4 | 4 | 4 | 3 | 3
| Analog outputs | -
| - | - | 2 | 2 | 2
| External analog inputs / outputs | - | 12/1)#1 | 12/1)#1 | 12/1)#1 | 16/4)#1 | 16/4)#1
Additional data
| Event recorder entries | 50 | 350 | 350 | 350 | 1000 | 1000
| Real time clock | -
| ✓ | ✓
| ✓ | ✓
✓
| Internal PLC logics manager | -
| ✓ | ✓
| ✓ | ✓
✓
| Expansion card available | -
| ✓* | ✓*
| ✓* | ✓
✓
| Remote communication options | - | ✓*2 | ✓*2
| ✓** | ✓***
✓***
| Remote display options | -
| ✓ | ✓
| ✓ | ✓
✓
| LS5 support | -
| - | -
| - | -
✓
Note* Current and voltage designations are for 3-phase, 4-wire star configuration
* - 690V Available, ** - kVAh not Available, *** - 2 Phase Bus Sensing, *1 - Available with CM3-Ethernet plug-in extension module, **1 - Available
with CM-Ethernet plug-in extension module *2 - Available with CM-RS232-485 plug-in extension module
*3- Available with CM-RS232-485 plug-in extension module, * - Includes GGB control, #1 - External modules required , * - 2 of Plug in modules and
CAN modules available, *2 - Available with CM2-4G-GPS or CM3-Ethernet plug-in extension module, ** - Available with CM-4G-GPS or
CM-Ethernet plug-in extension module, *** - Netbiter required
HARLAND & WOLFF
AJ33 - N. IRELAND
| 32 | www.ajpower.net | 33
www.ajpower.net
| AFTERSALES | AFTERSALES
| SUPPORT | SUPPORT
| AJ Power and our extensive network of distributors are committed to finding the right product | Maintenance Contracts
| for you and then supporting you with the best service, parts, training and commissioning, when | AJ Power offer maintenance contracts on
| you need it! | their product locally and further afield
through certified agents, these contracts
| We train our distributors and their engineers to ensure they fully understand your parts require- | vary from simple servicing at
| ments. We are always ready to go the extra mile to support your purchase. | manufacturer’s intervals to load testing/
synchronising with the utility with fluid
| Parts | sampling and remote monitoring/control.
We are committed to keeping your machines running.
| We invest resources in making sure the correct parts | Training
| are available in the quickest time. As well as | We can offer tailored generating set
| supplying parts for all AJ Power products, we can also | training courses from basic to advanced
| supply parts for non AJ Power products. | level, including synchronising systems and
remote monitoring and control. Training
| Fuel | is available on location or at the modern
| AJ Power can advise on fuel storage/transfer and | AJ Power training suite at the factory in
| conditioning throughout the life of the genset. The | Northern Ireland.
Government changes to the use of rebated diesel in
the Generator Market has raised the profile of fuel
management in standby and Prime
applications.
| Servicing | QUALITY ASSURED
We provide maintenance contracts and servicing on AJ Power generating sets and non AJ Power
product.
The quality of the product and
| Commissioning | service provided by AJ Power to its
| Commissioning services are | customers is the concern of each
| offered on AJ Power generating | member of the organisation.
sets and associated switchgear.
| Installations | We believe quality is not a matter
| AJ Power do offer genset | of chance, but develops from sound
| installation advice and | engineering processes and superior
| recommended contractors where | components.
required, this can range from the
basic installation of a residential
| canopied set to Multiple sets | To assist the company in
| installation in an industrial | achieving its quality requirements
| application, included switchgear, | it is committed to operating in a
bulk fuel storage/transfer and
| flue systems. | manner that sustains registration to
the International Quality Standard
ISO 9001, ISO 45001 and ISO 18001
along with CE and UK NI.
| 34 | www.ajpower.net | 35
www.ajpower.net
Diesel generating sets worldwide
HEADQUARTERS
AJ Power Limited
1 Charlestown Drive
Craigavon
BT63 5GA
Northern Ireland
United Kingdom
| Telephone +44 (0) 28 3836 | 1000
Fax +44 (0) 28 3836 1010
www.ajpower.net
| SOUTH AFRICA | UAE SALES OFFICE
SOUTH ENGLAND
| FGW Generators | AJ Power Limited (DMCC Branch) | Unit 21 Eventus
| 5 Falcon Crescent | 37th Floor,
Sunderland Road
| Airport City | Jumeirah Business Centre 2
Northfields Industrial Estate
| Cape Town | Jumeirah Lake Towers
Market Deeping
| South Africa | Dubai, UAE
Peterborough
| 7490 | PO Box 113154 | PE6 8FD
| Telephone +27 (0)21 | 386 | 5116 | Telephone +44 (0)1778 382 | 709
| www.ajpower.co.za | www.ajpower.net
www.ajpower.net
LOCAL DISTRIBUTION PARTNER
| facebook.com/ajpowerltd | Every effort has been made to ensure that the information in this publication is as
| twitter.com/ajpower | accurate and current as possible. However, inaccuracies, errors or omissions may
occur
and details of the specifications may be changed at any time without notice.
| linkedin.com/company/ajpower | Publication No.
© AJ Power Limited MAY2026
