URL: https://ajpower.net/products/diesel-generators/3-series
Accessed: 2026-11-04

3 Series Diesel Generators | AJ Power
Skip to content
Products
Diesel Generators
AJ Power manufactures a wide range of diesel generating sets from 10kVA to 2800kVA for use in various applications.
Need help choosing the right generator?
Try our generator finder
3 Series
10kVA - 110kVA
5 Series
33kVA - 330kVA
7 Series
280kVA - 770kVA
9 Series
800kVA - 2800kVA
THE CHOICE IS YOURS
Acoustic Enclosures
Digital Control Systems
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Services
Aftersales
Our aftersales service is designed to provide ongoing support and ensure the long-term performance of your investment.
Learn More
Genuine Parts
Maintenance & Repairs
Commissioning
Training
Services
AJ Power only offer genuine replacement parts for their own and other manufacturer’s products.
Installation & Setup
Technical Support
Project Management
Industries
Industries
Trusted for their reliability and efficiency, our generators ensure uninterrupted performance across various industries.
Learn More
Agriculture
Commercial
Construction
Data Centre
Healthcare
Hospitality
Industrial
Mining
Oil & Gas
Pharmaceutical
Telecommunications
Utilities
Knowledge Hub
Knowledge Hub
Explore valuable resources to enhance your understanding of diesel generators and their applications.
Projects
News
Buying Guides
Resource Portal
Company
Become a Distributor
Contact
EN
Afrikaans
Arabic
Bengali
Czech
Danish
Dutch
English
Filipino
Finnish
French
German
Italy
Greek
Guarani
Icelandic
Indonesian
Mongolian
Myanmar
Norwegian
Persian
Polish
Portuguese
Spanish
Sundanese
Swahili
Swedish
Russian
Thai
Turkish
Ukrainian
Urdu
Vietnamese
Menu
Products
Services
Industries
Knowledge Hub
Company
Become a Distributor
Contact
English
Account
Products
Services
Industries
Knowledge Hub
Diesel Generators
AJ Power manufactures a wide range of diesel generating sets from 10kVA to 2800kVA for use in various applications.
Need help choosing the right generator?
Try our generator finder
3 Series
10kVA - 110kVA
5 Series
33kVA - 330kVA
7 Series
280kVA - 770kVA
9 Series
800kVA - 2800kVA
THE CHOICE IS YOURS
Acoustic Enclosures
Digital Control Systems
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Aftersales
Our aftersales service is designed to provide ongoing support and ensure the long-term performance of your investment.
Learn More
Genuine Parts
Maintenance & Repairs
Commissioning
Training
Services
AJ Power only offer genuine replacement parts for their own and other manufacturer’s products.
Installation & Setup
Technical Support
Project Management
Industries
Trusted for their reliability and efficiency, our generators ensure uninterrupted performance across various industries.
Learn More
Agriculture
Commercial
Construction
Data Centre
Healthcare
Hospitality
Industrial
Mining
Oil & Gas
Pharmaceutical
Telecommunications
Utilities
Knowledge Hub
Explore valuable resources to enhance your understanding of diesel generators and their applications.
Projects
News
Buying Guides
Resource Portal
Language
Select your Language
Afrikaans
Arabic
Bengali
Czech
Danish
Dutch
English
Filipino
Finnish
French
German
Italy
Greek
Guarani
Icelandic
Indonesian
Mongolian
Myanmar
Norwegian
Persian
Polish
Portuguese
Spanish
Sundanese
Swahili
Swedish
Russian
Thai
Turkish
Ukrainian
Urdu
Vietnamese
Search:
Search
Home
Diesel Generators
Diesel Generators
3 Series
The smallest range from AJ Power, the 3 Series, offers reliable power in an ultra compact solution.
10kVA - 110kVA
Power Range
50Hz/60Hz
Frequencies
1500 / 1800
R.P.M
Download The Range Brochure
Reliable power in an ultra compact solution
The attention to detail and high standards of engineering can be seen immediately in the AJ Power 3 Series.
Fuel Optimised Non Emissions Compliant
Perkins Engines
Mecc Alte Alternators
Industries Served
Construction
Telecommunications
3 Series Standard Features
Engine
Perkins
Alternator
Mecc Alte
Insight3100
Basic automatic control panel with simple to use controls and numerical displays.
Base Tank
This is a self contained fuel tank in base frame of generating set.
3 Series Models
50Hz
60Hz
| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet
| AJ10 | 50hz | Single Phase | 1500 | 6.6 | 7.3 | | 403A-11G1 | MA1114B | AJ10 Single Phase 50Hz
| AJ10 | 50hz | Three Phase | 1500 | 9.0 | 10.0 | | 403A-11G1 | MA1114B | AJ10 Three Phase 50Hz
| AJ10 | 50hz | Three Phase | 1500 | 9.0 | 10.0 | | 403D-11G Derate | MA1114B | AJ10 Emissions Optimised Three Phase 50Hz
| AJ10 | 60hz | Three Phase | 1800 | 9.0 | 10.0 | | 403D-11G Derate | MA1114B | AJ10 Emissions Optimised Three Phase 60Hz
| AJ10 | 50hz | Single Phase | 1500 | 6.6 | 7.3 | | 403D-11G Derate | MA1114B | AJ10 Emissions Optimised Single Phase 50Hz
| AJ10 | 60hz | Single Phase | 1800 | 8.3 | 9.2 | | 403D-11G Derate | MA1114B | AJ10 Emissions Optimised Single Phase 60Hz
| AJ14 | 50hz | Single Phase | 1500 | 9.5 | 10.6 | | 403A-15G1 Derate | MA1114C2 | AJ14 Single Phase 50Hz
| AJ14 | 50hz | Three Phase | 1500 | 13.0 | 14.3 | | 403A-15G1 Derate | MA1114C2 | AJ14 Three Phase 50Hz
| AJ14 | 50hz | Three Phase | 1500 | 13.0 | 14.3 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Three Phase 50Hz
| AJ14 | 60hz | Three Phase | 1800 | 11.7 | 13.0 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Three Phase 60Hz
| AJ14 | 50hz | Single Phase | 1500 | 9.5 | 10.6 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Single Phase 50Hz
| AJ14 | 60hz | Single Phase | 1800 | 11.7 | 13.0 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Single Phase 60Hz
| AJ17 | 50hz | Single Phase | 1500 | 10.5 | 11.4 | | 403A-15G2 Derate | MA1114C2 | AJ17 Single Phase 50Hz
| AJ17 | 50hz | Three Phase | 1500 | 15.0 | 16.5 | | 403A-15G2 Derate | MA1114C2 | AJ17 Three Phase 50Hz
| AJ22 | 50hz | Single Phase | 1500 | 15.1 | 16.6 | | 404A-22G1 Derate | MA1114F | AJ22 Single Phase 50Hz
| AJ22 | 50hz | Three Phase | 1500 | 20.0 | 22.0 | | 404A-22G1 Derate | MA1114E | AJ22 Three Phase 50Hz
| AJ22 | 60hz | Three Phase | 1800 | 18.0 | 20.0 | | 404D-22G Derate | MA1114E | AJ22 Emission Optimised Three Phase 60Hz
| AJ22 | 50hz | Three Phase | 1500 | 20.0 | 22.0 | | 404D-22G Derate | MA1114E | AJ22 Emission Optimised Three Phase 50Hz
| AJ22 | 60hz | Single Phase | 1800 | 18.0 | 20.0 | | 404D-22G Derate | MA1114F | AJ22 Emission Optimised Single Phase 60Hz
| AJ22 | 50hz | Single Phase | 1500 | 15.1 | 16.6 | | 404D-22G Derate | MA1114F | AJ22 Emission Optimised Single Phase 50Hz
| AJ22 Rental | 50hz | Three Phase | 1500 | 20.0 | 22.0 | | 404J-22G Derate | MA1114E | AJ22 Rental
| AJ33 | 50hz | Single Phase | 1500 | 22.5 | 25.0 | | 1103A-33G | MA2114A | AJ33 Single Phase 50Hz 3 Series
| AJ33 | 60hz | Single Phase | 1800 | 27.0 | 30.0 | | 1103A-33G | MA2114A | AJ33 Single Phase 60 Series 3 Series
| AJ33 | 50hz | Three Phase | 1500 | 30.0 | 33.0 | | 1103A-33G | MA1114G | AJ33 Three Phase 50Hz 3 Series
| AJ33 | 60hz | Three Phase | 1800 | 33.8 | 37.5 | | 1103A-33G | MA1114G | AJ33 Three Phase 60Hz 3 Series
| AJ50 | 50hz | Single Phase | 1500 | 35.0 | 38.0 | | 1103A-33TG1 Derate | MA2114C | AJ50 Single Phase 50Hz 3 Series
| AJ50 | 50hz | Three Phase | 1500 | 45.0 | 50.0 | | 1103A-33TG1 Derate | MA2114B | AJ50 Three Phase 50Hz 3 Series
| AJ50 | 60hz | Three Phase | 1800 | 56.3 | 62.5 | | 1103A-33TG1 Derate | MA2114C | AJ50 Three Phase 60Hz 3 Series
| AJ66 | 60hz | Three Phase | 1800 | 70.0 | 77.5 | | 1103A-33TG2 | MA2114D | AJ66 Three Phase 60Hz 3 Series
| AJ66 | 50hz | Three Phase | 1500 | 60.0 | 66.0 | | 1103A-33TG2 | MA2114D | AJ66 Three Phase 50Hz 3 Series
| AJ66 | 50hz | Single Phase | 1500 | 45.0 | 50.0 | | 1103A-33TG2 | MA2114E | AJ66 Single Phase 50Hz 3 Series
| AJ66 | 50hz | Three Phase | 1500 | 60.0 | 66.0 | | 904J-E36TAG3 | MA2114E | AJ66 Rental
| AJ88 | 50hz | Three Phase | 1500 | 80.0 | 88.0 | | 1104A-44TG2 | MA2114F | AJ88 Three Phase 50Hz 3 Series
| AJ88 | 60hz | Three Phase | 1800 | 95.0 | 105.0 | | 1104A-44TG2 | MA2114F | AJ88 Three Phase 60Hz 3 Series
| AJ110 | 50hz | Three Phase | 1500 | 100.0 | 110.0 | | 1104C-44TAG2 | MA3114B | AJ110 Three Phase 50Hz 3 Series
| AJ110 | 60hz | Three Phase | 1800 | 118.8 | 131.8 | | 1104C-44TAG2 | MA3114B | AJ110 Three Phase 60Hz 3 Series
| | AJ10 Single Phase 50Hz
| Model | AJ10
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 6.6
| Standby kVA | 7.3
| Engine |
| Engine Model | 403A-11G1
| Alternator Model | MA1114B
| Datasheet | AJ10 Single Phase 50Hz
| | AJ10 Three Phase 50Hz
| Model | AJ10
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 9.0
| Standby kVA | 10.0
| Engine |
| Engine Model | 403A-11G1
| Alternator Model | MA1114B
| Datasheet | AJ10 Three Phase 50Hz
| | AJ10 Emissions Optimised Three Phase 50Hz
| Model | AJ10
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 9.0
| Standby kVA | 10.0
| Engine |
| Engine Model | 403D-11G Derate
| Alternator Model | MA1114B
| Datasheet | AJ10 Emissions Optimised Three Phase 50Hz
| | AJ10 Emissions Optimised Three Phase 60Hz
| Model | AJ10
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 9.0
| Standby kVA | 10.0
| Engine |
| Engine Model | 403D-11G Derate
| Alternator Model | MA1114B
| Datasheet | AJ10 Emissions Optimised Three Phase 60Hz
| | AJ10 Emissions Optimised Single Phase 50Hz
| Model | AJ10
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 6.6
| Standby kVA | 7.3
| Engine |
| Engine Model | 403D-11G Derate
| Alternator Model | MA1114B
| Datasheet | AJ10 Emissions Optimised Single Phase 50Hz
| | AJ10 Emissions Optimised Single Phase 60Hz
| Model | AJ10
| Frequency | 60hz
| Phase | Single Phase
| R.P.M | 1800
| Prime-kVA | 8.3
| Standby kVA | 9.2
| Engine |
| Engine Model | 403D-11G Derate
| Alternator Model | MA1114B
| Datasheet | AJ10 Emissions Optimised Single Phase 60Hz
| | AJ14 Single Phase 50Hz
| Model | AJ14
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 9.5
| Standby kVA | 10.6
| Engine |
| Engine Model | 403A-15G1 Derate
| Alternator Model | MA1114C2
| Datasheet | AJ14 Single Phase 50Hz
| | AJ14 Three Phase 50Hz
| Model | AJ14
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 13.0
| Standby kVA | 14.3
| Engine |
| Engine Model | 403A-15G1 Derate
| Alternator Model | MA1114C2
| Datasheet | AJ14 Three Phase 50Hz
| | AJ14 Emissions Optimised Three Phase 50Hz
| Model | AJ14
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 13.0
| Standby kVA | 14.3
| Engine |
| Engine Model | 403D-15G
| Alternator Model | MA1114C2
| Datasheet | AJ14 Emissions Optimised Three Phase 50Hz
| | AJ14 Emissions Optimised Three Phase 60Hz
| Model | AJ14
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 11.7
| Standby kVA | 13.0
| Engine |
| Engine Model | 403D-15G
| Alternator Model | MA1114C2
| Datasheet | AJ14 Emissions Optimised Three Phase 60Hz
| | AJ14 Emissions Optimised Single Phase 50Hz
| Model | AJ14
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 9.5
| Standby kVA | 10.6
| Engine |
| Engine Model | 403D-15G
| Alternator Model | MA1114C2
| Datasheet | AJ14 Emissions Optimised Single Phase 50Hz
| | AJ14 Emissions Optimised Single Phase 60Hz
| Model | AJ14
| Frequency | 60hz
| Phase | Single Phase
| R.P.M | 1800
| Prime-kVA | 11.7
| Standby kVA | 13.0
| Engine |
| Engine Model | 403D-15G
| Alternator Model | MA1114C2
| Datasheet | AJ14 Emissions Optimised Single Phase 60Hz
| | AJ17 Single Phase 50Hz
| Model | AJ17
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 10.5
| Standby kVA | 11.4
| Engine |
| Engine Model | 403A-15G2 Derate
| Alternator Model | MA1114C2
| Datasheet | AJ17 Single Phase 50Hz
| | AJ17 Three Phase 50Hz
| Model | AJ17
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 15.0
| Standby kVA | 16.5
| Engine |
| Engine Model | 403A-15G2 Derate
| Alternator Model | MA1114C2
| Datasheet | AJ17 Three Phase 50Hz
| | AJ22 Single Phase 50Hz
| Model | AJ22
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 15.1
| Standby kVA | 16.6
| Engine |
| Engine Model | 404A-22G1 Derate
| Alternator Model | MA1114F
| Datasheet | AJ22 Single Phase 50Hz
| | AJ22 Three Phase 50Hz
| Model | AJ22
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 20.0
| Standby kVA | 22.0
| Engine |
| Engine Model | 404A-22G1 Derate
| Alternator Model | MA1114E
| Datasheet | AJ22 Three Phase 50Hz
| | AJ22 Emission Optimised Three Phase 60Hz
| Model | AJ22
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 18.0
| Standby kVA | 20.0
| Engine |
| Engine Model | 404D-22G Derate
| Alternator Model | MA1114E
| Datasheet | AJ22 Emission Optimised Three Phase 60Hz
| | AJ22 Emission Optimised Three Phase 50Hz
| Model | AJ22
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 20.0
| Standby kVA | 22.0
| Engine |
| Engine Model | 404D-22G Derate
| Alternator Model | MA1114E
| Datasheet | AJ22 Emission Optimised Three Phase 50Hz
| | AJ22 Emission Optimised Single Phase 60Hz
| Model | AJ22
| Frequency | 60hz
| Phase | Single Phase
| R.P.M | 1800
| Prime-kVA | 18.0
| Standby kVA | 20.0
| Engine |
| Engine Model | 404D-22G Derate
| Alternator Model | MA1114F
| Datasheet | AJ22 Emission Optimised Single Phase 60Hz
| | AJ22 Emission Optimised Single Phase 50Hz
| Model | AJ22
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 15.1
| Standby kVA | 16.6
| Engine |
| Engine Model | 404D-22G Derate
| Alternator Model | MA1114F
| Datasheet | AJ22 Emission Optimised Single Phase 50Hz
| | AJ22 Rental
| Model | AJ22 Rental
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 20.0
| Standby kVA | 22.0
| Engine |
| Engine Model | 404J-22G Derate
| Alternator Model | MA1114E
| Datasheet | AJ22 Rental
| | AJ33 Single Phase 50Hz 3 Series
| Model | AJ33
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 22.5
| Standby kVA | 25.0
| Engine |
| Engine Model | 1103A-33G
| Alternator Model | MA2114A
| Datasheet | AJ33 Single Phase 50Hz 3 Series
| | AJ33 Single Phase 60 Series 3 Series
| Model | AJ33
| Frequency | 60hz
| Phase | Single Phase
| R.P.M | 1800
| Prime-kVA | 27.0
| Standby kVA | 30.0
| Engine |
| Engine Model | 1103A-33G
| Alternator Model | MA2114A
| Datasheet | AJ33 Single Phase 60 Series 3 Series
| | AJ33 Three Phase 50Hz 3 Series
| Model | AJ33
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 30.0
| Standby kVA | 33.0
| Engine |
| Engine Model | 1103A-33G
| Alternator Model | MA1114G
| Datasheet | AJ33 Three Phase 50Hz 3 Series
| | AJ33 Three Phase 60Hz 3 Series
| Model | AJ33
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 33.8
| Standby kVA | 37.5
| Engine |
| Engine Model | 1103A-33G
| Alternator Model | MA1114G
| Datasheet | AJ33 Three Phase 60Hz 3 Series
| | AJ50 Single Phase 50Hz 3 Series
| Model | AJ50
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 35.0
| Standby kVA | 38.0
| Engine |
| Engine Model | 1103A-33TG1 Derate
| Alternator Model | MA2114C
| Datasheet | AJ50 Single Phase 50Hz 3 Series
| | AJ50 Three Phase 50Hz 3 Series
| Model | AJ50
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 45.0
| Standby kVA | 50.0
| Engine |
| Engine Model | 1103A-33TG1 Derate
| Alternator Model | MA2114B
| Datasheet | AJ50 Three Phase 50Hz 3 Series
| | AJ50 Three Phase 60Hz 3 Series
| Model | AJ50
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 56.3
| Standby kVA | 62.5
| Engine |
| Engine Model | 1103A-33TG1 Derate
| Alternator Model | MA2114C
| Datasheet | AJ50 Three Phase 60Hz 3 Series
| | AJ66 Three Phase 60Hz 3 Series
| Model | AJ66
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 70.0
| Standby kVA | 77.5
| Engine |
| Engine Model | 1103A-33TG2
| Alternator Model | MA2114D
| Datasheet | AJ66 Three Phase 60Hz 3 Series
| | AJ66 Three Phase 50Hz 3 Series
| Model | AJ66
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 60.0
| Standby kVA | 66.0
| Engine |
| Engine Model | 1103A-33TG2
| Alternator Model | MA2114D
| Datasheet | AJ66 Three Phase 50Hz 3 Series
| | AJ66 Single Phase 50Hz 3 Series
| Model | AJ66
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 45.0
| Standby kVA | 50.0
| Engine |
| Engine Model | 1103A-33TG2
| Alternator Model | MA2114E
| Datasheet | AJ66 Single Phase 50Hz 3 Series
| | AJ66 Rental
| Model | AJ66
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 60.0
| Standby kVA | 66.0
| Engine |
| Engine Model | 904J-E36TAG3
| Alternator Model | MA2114E
| Datasheet | AJ66 Rental
| | AJ88 Three Phase 50Hz 3 Series
| Model | AJ88
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 80.0
| Standby kVA | 88.0
| Engine |
| Engine Model | 1104A-44TG2
| Alternator Model | MA2114F
| Datasheet | AJ88 Three Phase 50Hz 3 Series
| | AJ88 Three Phase 60Hz 3 Series
| Model | AJ88
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 95.0
| Standby kVA | 105.0
| Engine |
| Engine Model | 1104A-44TG2
| Alternator Model | MA2114F
| Datasheet | AJ88 Three Phase 60Hz 3 Series
| | AJ110 Three Phase 50Hz 3 Series
| Model | AJ110
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 100.0
| Standby kVA | 110.0
| Engine |
| Engine Model | 1104C-44TAG2
| Alternator Model | MA3114B
| Datasheet | AJ110 Three Phase 50Hz 3 Series
| | AJ110 Three Phase 60Hz 3 Series
| Model | AJ110
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 118.8
| Standby kVA | 131.8
| Engine |
| Engine Model | 1104C-44TAG2
| Alternator Model | MA3114B
| Datasheet | AJ110 Three Phase 60Hz 3 Series
Access Datasheets
Generator Finder
Need help choosing the right generator?
Try our generator finder
Talk to an expert
Optional Accessories
Optional accessories for diesel generators are designed to enhance their performance, reliability, and user convenience. These accessories allow users to customize their generator systems to meet specific operational requirements, environmental conditions, and safety standards.
Show More
3 Series Projects
All Projects
Serbia
3 Series
Serbia Telecoms Project
Telecommunications
Papua New Guinea
3 Series
, 5 Series
"Telecommittment" in Papua New Guinea
Telecommunications
Tanzania
3 Series
Electrification of a village in Tanzania
Telecommunications
Africa
3 Series
Giving a Helping hand to Farming
Agriculture
Warranty & Aftersales Committed to keeping your machines running
We are committed to ensuring the reliability and longevity of your machines with comprehensive warranty coverage and dedicated aftersales support. Our expert team is here to provide prompt assistance, maintenance, and solutions to keep your equipment running smoothly.
More About Aftersales
Maintenance
Installations
Speak to us
Overview
Benefits
Features
Models
Accessories
Projects
Aftersales
Overview
Benefits
Features
Models
Accessories
Projects
Aftersales
Overview
Why Choose AJ Power
Choosing AJ Power means partnering with a company committed to delivering high-quality, customised power solutions reinforced by extensive industry expertise.
Exceptional Durability & Reliability
Ensuring reliable and long-lasting performance
Global Network of Distributors
Distributed globally to over 100 countries worldwide
Customisation & Scalability
Power solutions that can adapt to varying applications
Next Steps
Discover our range of products and services, or get in touch for a tailored consultation. We are dedicated to helping you find the perfect solution that meets your specific requirements!
Talk to an Expert
Contact us today to discuss your needs and receive tailored support every step of the way.
Request a Quote
Our team is ready to assist you with tailored power solutions to meet your specific needs.
Try our Generator Finder
Our team is here to assist you in choosing the perfect generator to meet your power requirements.
General Enquiries
+44 (0)28 3836 1000 info@ajpower.net
Diesel Generators
3 Series
5 Series
7 Series
9 Series
Generator Finder
Acoustic Enclosures
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Services
Industries
Knowledge Hub
Company
Become a Distributor
Warranty Registration Form
Contact
Products
Services
Industries
Knowledge Hub
Company
Become a Distributor
Warranty Registration Form
Contact
Request a Quote
Sign up to get the latest news from AJ Power
By submitting your email address, you agree to receive updates from AJ Power in accordance with our Privacy Policy. Unsubscribe at any time.
All AJ Power Diesel Generators are Made in the UK
© AJ Power Ltd 2026
Terms & Conditions
Privacy Policy
Code of Conduct
Statement of Investment
Chairman Statement
Manage Cookies
Website by Eyekiller
