URL: https://ajpower.net/products/diesel-generators/5-series
Accessed: 2026-11-13

5 Series Diesel Generators | AJ Power
Skip to content
Products
Diesel Generators
AJ Power manufactures a wide range of diesel generating sets from 10kVA to 2800kVA for use in various applications.
Need help choosing the right generator?
Try our generator finder
3 Series
10kVA - 110kVA
5 Series
33kVA - 330kVA
7 Series
280kVA - 770kVA
9 Series
800kVA - 2800kVA
THE CHOICE IS YOURS
Acoustic Enclosures
Digital Control Systems
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Services
Aftersales
Our aftersales service is designed to provide ongoing support and ensure the long-term performance of your investment.
Learn More
Genuine Parts
Maintenance & Repairs
Commissioning
Training
Services
AJ Power only offer genuine replacement parts for their own and other manufacturer’s products.
Installation & Setup
Technical Support
Project Management
Industries
Industries
Trusted for their reliability and efficiency, our generators ensure uninterrupted performance across various industries.
Learn More
Agriculture
Commercial
Construction
Data Centre
Healthcare
Hospitality
Industrial
Mining
Oil & Gas
Pharmaceutical
Telecommunications
Utilities
Knowledge Hub
Knowledge Hub
Explore valuable resources to enhance your understanding of diesel generators and their applications.
Projects
News
Buying Guides
Resource Portal
Company
Become a Distributor
Contact
EN
Afrikaans
Arabic
Bengali
Czech
Danish
Dutch
English
Filipino
Finnish
French
German
Italy
Greek
Guarani
Icelandic
Indonesian
Mongolian
Myanmar
Norwegian
Persian
Polish
Portuguese
Spanish
Sundanese
Swahili
Swedish
Russian
Thai
Turkish
Ukrainian
Urdu
Vietnamese
Menu
Products
Services
Industries
Knowledge Hub
Company
Become a Distributor
Contact
English
Account
Products
Services
Industries
Knowledge Hub
Diesel Generators
AJ Power manufactures a wide range of diesel generating sets from 10kVA to 2800kVA for use in various applications.
Need help choosing the right generator?
Try our generator finder
3 Series
10kVA - 110kVA
5 Series
33kVA - 330kVA
7 Series
280kVA - 770kVA
9 Series
800kVA - 2800kVA
THE CHOICE IS YOURS
Acoustic Enclosures
Digital Control Systems
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Aftersales
Our aftersales service is designed to provide ongoing support and ensure the long-term performance of your investment.
Learn More
Genuine Parts
Maintenance & Repairs
Commissioning
Training
Services
AJ Power only offer genuine replacement parts for their own and other manufacturer’s products.
Installation & Setup
Technical Support
Project Management
Industries
Trusted for their reliability and efficiency, our generators ensure uninterrupted performance across various industries.
Learn More
Agriculture
Commercial
Construction
Data Centre
Healthcare
Hospitality
Industrial
Mining
Oil & Gas
Pharmaceutical
Telecommunications
Utilities
Knowledge Hub
Explore valuable resources to enhance your understanding of diesel generators and their applications.
Projects
News
Buying Guides
Resource Portal
Language
Select your Language
Afrikaans
Arabic
Bengali
Czech
Danish
Dutch
English
Filipino
Finnish
French
German
Italy
Greek
Guarani
Icelandic
Indonesian
Mongolian
Myanmar
Norwegian
Persian
Polish
Portuguese
Spanish
Sundanese
Swahili
Swedish
Russian
Thai
Turkish
Ukrainian
Urdu
Vietnamese
Search:
Search
Home
Diesel Generators
Diesel Generators
5 Series
The 5 Series from AJ Power delivers exceptional performance, reliability, durability and low operating costs.
30kVA - 330kVA
Power Range
50Hz/60Hz
Frequencies
1500/1800
R.P.M
Download The Range Brochure
The 5 Series range from AJ Power is setting the standards for others to follow.
The 5 Series from AJ Power delivers exceptional performance, reliability, durability and low operating costs. The 5 Series offers excellent fuel consumption and is well equipped to deal with even the most arduous of conditions.
Fuel Optimised Non Emissions Compliant
Perkins Engines
Hyundai Engines
Mecc Alte & Stamford Alternators
Industries Served
Agriculture
Construction
Industrial
5 Series Standard Features
Product Feature Engine
Perkins
Product Feature Engine
Hyundai
Alternator
Mecc Alte
Insight 3100
Basic automatic control panel with simple to use controls and numerical displays.
Base tank
This is a self contained fuel tank in base frame of generating set.
5 Series Models
50Hz
60Hz
| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet
| AJ33 | 50hz | Single Phase | 1500 | 22.5 | 25.0 | | 1103A-33G | MA2114A | AJ33 Single Phase 50Hz 5 Series
| AJ33 | 60hz | Single Phase | 1800 | 27.0 | 30.0 | | 1103A-33G | MA2114A | AJ33 Single Phase 60Hz 5 Series
| AJ33 | 50hz | Three Phase | 1500 | 30.0 | 33.0 | | 1103A-33G | MA1114G | AJ33 Three Phase 50Hz 5 Series
| AJ33 | 60hz | Three Phase | 1800 | 33.8 | 37.5 | | 1103A-33G | MA1114G | AJ33 Three Phase 60Hz 5 Series
| AJ50 | 50hz | Single Phase | 1500 | 35.0 | 38.0 | | 1103A-33TG1 Derate | MA2114C | AJ50 Single Phase Perkins 50Hz 5 Series
| AJ50 | 60hz | Single Phase | 1800 | 42.0 | 46.0 | | 1103A-33TG1 Derate | MA2114C | AJ50 Single Phase Perkins 60Hz 5 Series
| AJ50 | 50hz | Three Phase | 1500 | 45.0 | 50.0 | | 1103A-33TG1 Derate | MA2114B | AJ50 Three Phase Perkins 50 Hz 5 Series
| AJ50 | 60hz | Three Phase | 1800 | 56.3 | 62.5 | | 1103A-33TG1 Derate | MA2114C | AJ50 Three Phase Perkins 60Hz 5 Series
| AJ66 | 50hz | Single Phase | 1500 | 45.0 | 50.0 | | 1103A-33TG2 | MA2114E | AJ66 Single Phase Perkins (50Hz) 5 Series
| AJ66 | 60hz | Single Phase | 1800 | 53.0 | 58.3 | | 1103A-33TG2 | MA2114E | AJ66 Single Phase 60Hz 5 Series
| AJ66 | 60hz | Three Phase | 1800 | 70.0 | 77.5 | | 1103A-33TG2 | MA2114D | AJ66 Three Phase Perkins 60Hz 5 Series
| AJ66 | 50hz | Three Phase | 1500 | 60.0 | 66.0 | | 1103A-33TG2 | MA2114D | AJ66 Three Phase Perkins (50Hz) 5 series
| AJ66 | 50hz | Three Phase | 1500 | 60.0 | 66.0 | | SP344CB | MA2114D | AJ66 Hyundai 50Hz
| AJ88 | 50hz | Three Phase | 1500 | 80.0 | 88.0 | | 1104A-44TG2 | MA2114F | AJ88 Three Phase Perkins 50Hz 5 Series
| AJ88 | 60hz | Three Phase | 1800 | 95.0 | 105.0 | | 1104A-44TG2 | MA2114F | AJ88 Three Phase Perkins 60Hz 5 Series
| AJ88 | 50hz | Three Phase | 1500 | 80.0 | 88.0 | | SP344CC | MA2114F | AJ88 Hyundai 50Hz
| AJ110 | 50hz | Three Phase | 1500 | 100.0 | 110.0 | | 1104C-44TAG2 | MA3114B | AJ110 Three Phase Perkins 50Hz 5 Series
| AJ110 | 60hz | Three Phase | 1800 | 118.8 | 131.8 | | 1104C-44TAG2 | MA3114B | AJ110 Three Phase Perkins 60Hz 5 Series
| AJ150 | 60hz | Three Phase | 1800 | 156.3 | 175.0 | | 1106A-70TG1 | MA3114C2 | AJ150 Three Phase Perkins 60Hz
| AJ138 | 50hz | Three Phase | 1500 | 125.0 | 138.0 | | DP054CA | MA3114C1 | AJ138 Hyundai 50Hz
| AJ138 | 50hz | Three Phase | 1500 | 125.0 | 138.0 | | 49 LFTN | MA3114C2 | AJ138 Rental
| AJ150 | 50hz | Three Phase | 1500 | 135.0 | 150.0 | | 1106A-70TG1 | MA3114C2 | AJ150 Three Phase Perkins 50Hz
| AJ165 | 50hz | Three Phase | 1500 | 150.0 | 165.0 | | 1106A-70TAG2 | MA3114D | AJ165 Three Phase Perkins 50Hz
| AJ165 | 60hz | Three Phase | 1800 | 168.8 | 187.5 | | 1106A-70TAG2 | MA3114D | AJ165 Three Phase Perkins 60Hz
| AJ175 | 50hz | Three Phase | 1500 | 160.0 | 175.0 | | DP054CB | MA3114E | AJ175 Hyundai 50Hz
| AJ200 | 50hz | Three Phase | 1500 | 180.0 | 200.0 | | 1106A-70TAG3 | MA4114A | AJ200 Three Phase Perkins 50Hz
| AJ200 | 60hz | Three Phase | 1800 | 200.0 | 218.8 | | 1106A-70TAG3 | MA4114A | AJ200 Three Phase Perkins 60Hz
| AJ210 | 50hz | Three Phase | 1500 | 200.0 | 210.0 | | DP054CC | MA4114B | AJ210 Hyundai 50Hz
| AJ220 | 50hz | Three Phase | 1500 | 200.0 | 220.0 | | 1106A-70TAG4 | MA4114B | AJ220 Three Phase Perkins 50Hz
| AJ220 | 50hz | Three Phase | 1500 | 200.0 | 220.0 | | 74 LFTN | MA4114B | AJ220 Rental
| AJ250 | 50hz | Three Phase | 1500 | 230.0 | 250.0 | | 1206A-E70TTAG2 | MA4114D | AJ250 Three Phase Perkins 50Hz 5 series
| AJ250 | 60hz | Three Phase | 1800 | 230.0 | 250.0 | | 1206A-E70TTAG2 | MA4114B | AJ250 Three Phase Perkins 60Hz
| AJ275 | 50hz | Three Phase | 1500 | 250.0 | 275.0 | | 1206A-E70TTAG3 | MA4114D | AJ275 Three Phase Perkins 50Hz
| AJ275 | 50hz | Three Phase | 1500 | 250.0 | 275.0 | | DP086CC | MA4114D | AJ275 Hyundai 50Hz
| AJ330 | 50hz | Three Phase | 1500 | 300.0 | 330.0 | | DP086CE | MA4114E | AJ330 Hyundai 50Hz
| | AJ33 Single Phase 50Hz 5 Series
| Model | AJ33
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 22.5
| Standby kVA | 25.0
| Engine |
| Engine Model | 1103A-33G
| Alternator Model | MA2114A
| Datasheet | AJ33 Single Phase 50Hz 5 Series
| | AJ33 Single Phase 60Hz 5 Series
| Model | AJ33
| Frequency | 60hz
| Phase | Single Phase
| R.P.M | 1800
| Prime-kVA | 27.0
| Standby kVA | 30.0
| Engine |
| Engine Model | 1103A-33G
| Alternator Model | MA2114A
| Datasheet | AJ33 Single Phase 60Hz 5 Series
| | AJ33 Three Phase 50Hz 5 Series
| Model | AJ33
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 30.0
| Standby kVA | 33.0
| Engine |
| Engine Model | 1103A-33G
| Alternator Model | MA1114G
| Datasheet | AJ33 Three Phase 50Hz 5 Series
| | AJ33 Three Phase 60Hz 5 Series
| Model | AJ33
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 33.8
| Standby kVA | 37.5
| Engine |
| Engine Model | 1103A-33G
| Alternator Model | MA1114G
| Datasheet | AJ33 Three Phase 60Hz 5 Series
| | AJ50 Single Phase Perkins 50Hz 5 Series
| Model | AJ50
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 35.0
| Standby kVA | 38.0
| Engine |
| Engine Model | 1103A-33TG1 Derate
| Alternator Model | MA2114C
| Datasheet | AJ50 Single Phase Perkins 50Hz 5 Series
| | AJ50 Single Phase Perkins 60Hz 5 Series
| Model | AJ50
| Frequency | 60hz
| Phase | Single Phase
| R.P.M | 1800
| Prime-kVA | 42.0
| Standby kVA | 46.0
| Engine |
| Engine Model | 1103A-33TG1 Derate
| Alternator Model | MA2114C
| Datasheet | AJ50 Single Phase Perkins 60Hz 5 Series
| | AJ50 Three Phase Perkins 50 Hz 5 Series
| Model | AJ50
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 45.0
| Standby kVA | 50.0
| Engine |
| Engine Model | 1103A-33TG1 Derate
| Alternator Model | MA2114B
| Datasheet | AJ50 Three Phase Perkins 50 Hz 5 Series
| | AJ50 Three Phase Perkins 60Hz 5 Series
| Model | AJ50
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 56.3
| Standby kVA | 62.5
| Engine |
| Engine Model | 1103A-33TG1 Derate
| Alternator Model | MA2114C
| Datasheet | AJ50 Three Phase Perkins 60Hz 5 Series
| | AJ66 Single Phase Perkins (50Hz) 5 Series
| Model | AJ66
| Frequency | 50hz
| Phase | Single Phase
| R.P.M | 1500
| Prime-kVA | 45.0
| Standby kVA | 50.0
| Engine |
| Engine Model | 1103A-33TG2
| Alternator Model | MA2114E
| Datasheet | AJ66 Single Phase Perkins (50Hz) 5 Series
| | AJ66 Single Phase 60Hz 5 Series
| Model | AJ66
| Frequency | 60hz
| Phase | Single Phase
| R.P.M | 1800
| Prime-kVA | 53.0
| Standby kVA | 58.3
| Engine |
| Engine Model | 1103A-33TG2
| Alternator Model | MA2114E
| Datasheet | AJ66 Single Phase 60Hz 5 Series
| | AJ66 Three Phase Perkins 60Hz 5 Series
| Model | AJ66
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 70.0
| Standby kVA | 77.5
| Engine |
| Engine Model | 1103A-33TG2
| Alternator Model | MA2114D
| Datasheet | AJ66 Three Phase Perkins 60Hz 5 Series
| | AJ66 Three Phase Perkins (50Hz) 5 series
| Model | AJ66
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 60.0
| Standby kVA | 66.0
| Engine |
| Engine Model | 1103A-33TG2
| Alternator Model | MA2114D
| Datasheet | AJ66 Three Phase Perkins (50Hz) 5 series
| | AJ66 Hyundai 50Hz
| Model | AJ66
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 60.0
| Standby kVA | 66.0
| Engine |
| Engine Model | SP344CB
| Alternator Model | MA2114D
| Datasheet | AJ66 Hyundai 50Hz
| | AJ88 Three Phase Perkins 50Hz 5 Series
| Model | AJ88
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 80.0
| Standby kVA | 88.0
| Engine |
| Engine Model | 1104A-44TG2
| Alternator Model | MA2114F
| Datasheet | AJ88 Three Phase Perkins 50Hz 5 Series
| | AJ88 Three Phase Perkins 60Hz 5 Series
| Model | AJ88
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 95.0
| Standby kVA | 105.0
| Engine |
| Engine Model | 1104A-44TG2
| Alternator Model | MA2114F
| Datasheet | AJ88 Three Phase Perkins 60Hz 5 Series
| | AJ88 Hyundai 50Hz
| Model | AJ88
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 80.0
| Standby kVA | 88.0
| Engine |
| Engine Model | SP344CC
| Alternator Model | MA2114F
| Datasheet | AJ88 Hyundai 50Hz
| | AJ110 Three Phase Perkins 50Hz 5 Series
| Model | AJ110
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 100.0
| Standby kVA | 110.0
| Engine |
| Engine Model | 1104C-44TAG2
| Alternator Model | MA3114B
| Datasheet | AJ110 Three Phase Perkins 50Hz 5 Series
| | AJ110 Three Phase Perkins 60Hz 5 Series
| Model | AJ110
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 118.8
| Standby kVA | 131.8
| Engine |
| Engine Model | 1104C-44TAG2
| Alternator Model | MA3114B
| Datasheet | AJ110 Three Phase Perkins 60Hz 5 Series
| | AJ150 Three Phase Perkins 60Hz
| Model | AJ150
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 156.3
| Standby kVA | 175.0
| Engine |
| Engine Model | 1106A-70TG1
| Alternator Model | MA3114C2
| Datasheet | AJ150 Three Phase Perkins 60Hz
| | AJ138 Hyundai 50Hz
| Model | AJ138
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 125.0
| Standby kVA | 138.0
| Engine |
| Engine Model | DP054CA
| Alternator Model | MA3114C1
| Datasheet | AJ138 Hyundai 50Hz
| | AJ138 Rental
| Model | AJ138
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 125.0
| Standby kVA | 138.0
| Engine |
| Engine Model | 49 LFTN
| Alternator Model | MA3114C2
| Datasheet | AJ138 Rental
| | AJ150 Three Phase Perkins 50Hz
| Model | AJ150
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 135.0
| Standby kVA | 150.0
| Engine |
| Engine Model | 1106A-70TG1
| Alternator Model | MA3114C2
| Datasheet | AJ150 Three Phase Perkins 50Hz
| | AJ165 Three Phase Perkins 50Hz
| Model | AJ165
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 150.0
| Standby kVA | 165.0
| Engine |
| Engine Model | 1106A-70TAG2
| Alternator Model | MA3114D
| Datasheet | AJ165 Three Phase Perkins 50Hz
| | AJ165 Three Phase Perkins 60Hz
| Model | AJ165
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 168.8
| Standby kVA | 187.5
| Engine |
| Engine Model | 1106A-70TAG2
| Alternator Model | MA3114D
| Datasheet | AJ165 Three Phase Perkins 60Hz
| | AJ175 Hyundai 50Hz
| Model | AJ175
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 160.0
| Standby kVA | 175.0
| Engine |
| Engine Model | DP054CB
| Alternator Model | MA3114E
| Datasheet | AJ175 Hyundai 50Hz
| | AJ200 Three Phase Perkins 50Hz
| Model | AJ200
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 180.0
| Standby kVA | 200.0
| Engine |
| Engine Model | 1106A-70TAG3
| Alternator Model | MA4114A
| Datasheet | AJ200 Three Phase Perkins 50Hz
| | AJ200 Three Phase Perkins 60Hz
| Model | AJ200
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 200.0
| Standby kVA | 218.8
| Engine |
| Engine Model | 1106A-70TAG3
| Alternator Model | MA4114A
| Datasheet | AJ200 Three Phase Perkins 60Hz
| | AJ210 Hyundai 50Hz
| Model | AJ210
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 200.0
| Standby kVA | 210.0
| Engine |
| Engine Model | DP054CC
| Alternator Model | MA4114B
| Datasheet | AJ210 Hyundai 50Hz
| | AJ220 Three Phase Perkins 50Hz
| Model | AJ220
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 200.0
| Standby kVA | 220.0
| Engine |
| Engine Model | 1106A-70TAG4
| Alternator Model | MA4114B
| Datasheet | AJ220 Three Phase Perkins 50Hz
| | AJ220 Rental
| Model | AJ220
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 200.0
| Standby kVA | 220.0
| Engine |
| Engine Model | 74 LFTN
| Alternator Model | MA4114B
| Datasheet | AJ220 Rental
| | AJ250 Three Phase Perkins 50Hz 5 series
| Model | AJ250
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 230.0
| Standby kVA | 250.0
| Engine |
| Engine Model | 1206A-E70TTAG2
| Alternator Model | MA4114D
| Datasheet | AJ250 Three Phase Perkins 50Hz 5 series
| | AJ250 Three Phase Perkins 60Hz
| Model | AJ250
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 230.0
| Standby kVA | 250.0
| Engine |
| Engine Model | 1206A-E70TTAG2
| Alternator Model | MA4114B
| Datasheet | AJ250 Three Phase Perkins 60Hz
| | AJ275 Three Phase Perkins 50Hz
| Model | AJ275
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 250.0
| Standby kVA | 275.0
| Engine |
| Engine Model | 1206A-E70TTAG3
| Alternator Model | MA4114D
| Datasheet | AJ275 Three Phase Perkins 50Hz
| | AJ275 Hyundai 50Hz
| Model | AJ275
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 250.0
| Standby kVA | 275.0
| Engine |
| Engine Model | DP086CC
| Alternator Model | MA4114D
| Datasheet | AJ275 Hyundai 50Hz
| | AJ330 Hyundai 50Hz
| Model | AJ330
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 300.0
| Standby kVA | 330.0
| Engine |
| Engine Model | DP086CE
| Alternator Model | MA4114E
| Datasheet | AJ330 Hyundai 50Hz
Access Datasheets
Generator Finder
Need help choosing the right generator?
Try our generator finder
Talk to an expert
Optional Accessories
Optional accessories for diesel generators are designed to enhance their performance, reliability, and user convenience. These accessories allow users to customize their generator systems to meet specific operational requirements, environmental conditions, and safety standards.
Show More
5 Series Projects
Projects
Scandinavia
5 Series
AJ165 Containerised Perkins Diesel Generator
Industrial
Northern Ireland
5 Series
Standby Power to the "Life Safety" needs of the building
Hospitality
South Africa
5 Series
Epic Journey for AJ280
Hospitality
South Africa
5 Series
Iron Ore Mine Site Africa
Mining
Zimbabwe
7 Series
, 5 Series
Zimbabwe Mining
Mining
Papua New Guinea
3 Series
, 5 Series
"Telecommittment" in Papua New Guinea
Telecommunications
Warranty & Aftersales Committed to keeping your machines running
We are committed to ensuring the reliability and longevity of your machines with comprehensive warranty coverage and dedicated aftersales support. Our expert team is here to provide prompt assistance, maintenance, and solutions to keep your equipment running smoothly.
Aftersales
Maintenance
Installations
Speak to us
Overview
Benefits
Features
Models
Accessories
Projects
Aftersales
Overview
Benefits
Features
Models
Accessories
Projects
Aftersales
Overview
Why Choose AJ Power
Choosing AJ Power means partnering with a company committed to delivering high-quality, customised power solutions reinforced by extensive industry expertise.
Exceptional Durability & Reliability
Ensuring reliable and long-lasting performance
Global Network of Distributors
Distributed globally to over 100 countries worldwide
Customisation & Scalability
Power solutions that can adapt to varying applications
Next Steps
Discover our range of products and services, or get in touch for a tailored consultation. We are dedicated to helping you find the perfect solution that meets your specific requirements!
Talk to an Expert
Contact us today to discuss your needs and receive tailored support every step of the way.
Request a Quote
Our team is ready to assist you with tailored power solutions to meet your specific needs.
Try our Generator Finder
Our team is here to assist you in choosing the perfect generator to meet your power requirements.
General Enquiries
+44 (0)28 3836 1000 info@ajpower.net
Diesel Generators
3 Series
5 Series
7 Series
9 Series
Generator Finder
Acoustic Enclosures
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Services
Industries
Knowledge Hub
Company
Become a Distributor
Warranty Registration Form
Contact
Products
Services
Industries
Knowledge Hub
Company
Become a Distributor
Warranty Registration Form
Contact
Request a Quote
Sign up to get the latest news from AJ Power
By submitting your email address, you agree to receive updates from AJ Power in accordance with our Privacy Policy. Unsubscribe at any time.
All AJ Power Diesel Generators are Made in the UK
© AJ Power Ltd 2026
Terms & Conditions
Privacy Policy
Code of Conduct
Statement of Investment
Chairman Statement
Manage Cookies
Website by Eyekiller
