URL: https://ajpower.net/products/diesel-generators/7-series
Accessed: 2026-11-13

7 Series Diesel Generators | AJ Power
Skip to content
Products
Diesel Generators
AJ Power manufactures a wide range of diesel generating sets from 10kVA to 2800kVA for use in various applications.
Need help choosing the right generator?
Try our generator finder
3 Series
10kVA - 110kVA
5 Series
33kVA - 330kVA
7 Series
280kVA - 770kVA
9 Series
800kVA - 2800kVA
THE CHOICE IS YOURS
Acoustic Enclosures
Digital Control Systems
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Services
Aftersales
Our aftersales service is designed to provide ongoing support and ensure the long-term performance of your investment.
Learn More
Genuine Parts
Maintenance & Repairs
Commissioning
Training
Services
AJ Power only offer genuine replacement parts for their own and other manufacturer’s products.
Installation & Setup
Technical Support
Project Management
Industries
Industries
Trusted for their reliability and efficiency, our generators ensure uninterrupted performance across various industries.
Learn More
Agriculture
Commercial
Construction
Data Centre
Healthcare
Hospitality
Industrial
Mining
Oil & Gas
Pharmaceutical
Telecommunications
Utilities
Knowledge Hub
Knowledge Hub
Explore valuable resources to enhance your understanding of diesel generators and their applications.
Projects
News
Buying Guides
Resource Portal
Company
Become a Distributor
Contact
EN
Afrikaans
Arabic
Bengali
Czech
Danish
Dutch
English
Filipino
Finnish
French
German
Italy
Greek
Guarani
Icelandic
Indonesian
Mongolian
Myanmar
Norwegian
Persian
Polish
Portuguese
Spanish
Sundanese
Swahili
Swedish
Russian
Thai
Turkish
Ukrainian
Urdu
Vietnamese
Menu
Products
Services
Industries
Knowledge Hub
Company
Become a Distributor
Contact
English
Account
Products
Services
Industries
Knowledge Hub
Diesel Generators
AJ Power manufactures a wide range of diesel generating sets from 10kVA to 2800kVA for use in various applications.
Need help choosing the right generator?
Try our generator finder
3 Series
10kVA - 110kVA
5 Series
33kVA - 330kVA
7 Series
280kVA - 770kVA
9 Series
800kVA - 2800kVA
THE CHOICE IS YOURS
Acoustic Enclosures
Digital Control Systems
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Aftersales
Our aftersales service is designed to provide ongoing support and ensure the long-term performance of your investment.
Learn More
Genuine Parts
Maintenance & Repairs
Commissioning
Training
Services
AJ Power only offer genuine replacement parts for their own and other manufacturer’s products.
Installation & Setup
Technical Support
Project Management
Industries
Trusted for their reliability and efficiency, our generators ensure uninterrupted performance across various industries.
Learn More
Agriculture
Commercial
Construction
Data Centre
Healthcare
Hospitality
Industrial
Mining
Oil & Gas
Pharmaceutical
Telecommunications
Utilities
Knowledge Hub
Explore valuable resources to enhance your understanding of diesel generators and their applications.
Projects
News
Buying Guides
Resource Portal
Language
Select your Language
Afrikaans
Arabic
Bengali
Czech
Danish
Dutch
English
Filipino
Finnish
French
German
Italy
Greek
Guarani
Icelandic
Indonesian
Mongolian
Myanmar
Norwegian
Persian
Polish
Portuguese
Spanish
Sundanese
Swahili
Swedish
Russian
Thai
Turkish
Ukrainian
Urdu
Vietnamese
Search:
Search
Home
Diesel Generators
Diesel Generators
7 Series
Ready to meet the demands of your industry, the 7 Series boasts an array of standard features plus a complete range of additional options.
280kVA-770kVA
Power Range
50Hz/60Hz
Frequencies
1500/1800
R.P.M
Download The Range Brochure
Reliable power in an ultra compact solution
Ready to meet the demands of your industry, the 7 Series boasts an array of standard features plus a complete range of additional options.
Fuel Optimised Non Emissions Compliant
Scania Engines
Mecc Alte & Stamford Alternators
Industries Served
Industrial
Construction
Mining
Commercial
Utilities
7 Series Standard Features
Engine
Scania
Alternator
Mecc Alte
Insight 3100
Basic automatic control panel with simple to use controls and numerical displays.
Base Tank
This is a self contained fuel tank in base frame of generating set.
7 Series Models
50Hz
60Hz
| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet
| AJ280 | 50hz | Three Phase | 1500 | 250.0 | 280.0 | | DC9 072A 02-11 | MA4114D S4L1D-C | AJ280 Scania Three Phase Scania 50Hz
| AJ280 | 60hz | Three Phase | 1800 | 281.3 | 312.5 | | DC9 072A 02-11 | MA4114D S4L1D-C | AJ280 Three Phase Scania 60Hz
| AJ310 | 50hz | Three Phase | 1500 | 280.0 | 310.0 | | DC9 072A 02-12 | MA4114E S4L1D-D | AJ310 Three Phase Scania 50Hz
| AJ310 | 60hz | Three Phase | 1800 | 306.3 | 343.8 | | DC9 072A 02-12 | MA4114E S4L1D-C | AJ310 Three Phase Scania 60Hz
| AJ330 | 50hz | Three Phase | 1500 | 300.0 | 330.0 | | DC9 072A 02-13 | MA4114E S4L1D-D | AJ330 Three Phase Scania 50Hz
| AJ330 | 60hz | Three Phase | 1800 | 325.0 | 368.8 | | DC9 072A 02-13 | MA4114E S4L1D-D | AJ330 Three Phase Scania 60Hz
| AJ360 | 50hz | Three Phase | 1500 | 330.0 | 360.0 | | DC9 072A 02-14 | MA4114F S4L1D-E | AJ360 Three Phase Scania 50hz
| AJ360 | 60hz | Three Phase | 1800 | 362.5 | 412.5 | | DC9 072A 02-14 | MA4114F S4L1D-D | AJ360 Three Phase Scania 60hz
| AJ375 | 50hz | Three Phase | 1500 | 350.0 | 375.0 | | DC13 072A 02-11 | MA4114F S4L1D-E | AJ375 Three Phase Scania 50HZ
| AJ375 | 60hz | Three Phase | 1800 | 387.5 | 437.5 | | DC13 072A 02-11 | MA4114F S4L1D-E | AJ375 Three Phase Scania 60Hz
| AJ400 | 50hz | Three Phase | 1500 | 370.0 | 400.0 | | DC13 072A 02-11 | MA5114G S4L1D-F | AJ400 Three Phase Scania 50Hz
| AJ400 | 60hz | Three Phase | 1800 | 412.5 | 462.5 | | DC9 072A 02-11 | MA4114F S4L1D-E | AJ400 Three Phase Scania 60Hz
| AJ440 | 50hz | Three Phase | 1500 | 400.0 | 440.0 | | DC13 072A 02-12 | MA5114A S4L1D-F | AJ440 Three Phase Scania 50Hz
| AJ440 | 60hz | Three Phase | 1800 | 431.3 | 500.0 | | DC13 072A 02-12 | MA5114A S4L1D-F | AJ440 Three Phase Scania 60Hz
| AJ460 | 50hz | Three Phase | 1500 | 410.0 | 460.0 | | DC13 072A 02-12 | MA5114B S4L1D-F | AJ460 Three Phase Scania 50Hz
| AJ460 | 60hz | Three Phase | 1800 | 450.0 | 512.3 | | DC13 072A 02-12 | MA5114A S4L1D-F | AJ460 Three Phase Scania 60Hz
| AJ500 | 50hz | Three Phase | 1500 | 450.0 | 500.0 | | DC13 072A 02-13 | MA5114B S4L1D-G | AJ500 Three Phase Scania 50Hz
| AJ500 | 60hz | Three Phase | 1800 | 500.0 | 556.3 | | DC13 072A 02-13 | MA5114B S4L1D-F | AJ500 Three Phase Scania 60Hz
| AJ550 | 50hz | Three Phase | 1500 | 500.0 | 550.0 | | DC13 072A 02-14 | MA5114C HCI544D | AJ550 Three Phase Scania 50Hz
| AJ615 | 50hz | Three Phase | 1500 | 560.0 | 615.0 | | DC16 093A 02-52 | MA5114E HCI544E | AJ615 Three Phase Scania 50Hz
| AJ615 | 60hz | Three Phase | 1800 | 550.0 | 606.3 | | DC16 093A 02-52 | S4L1D-G | AJ615 Three Phase Scania 60Hz
| AJ670 | 50hz | Three Phase | 1500 | 610.0 | 670.0 | | DC16 093A 02-53 | MA5114E HCI544E | AJ670 Three Phase Scania 50Hz
| AJ670 | 60hz | Three Phase | 1800 | 608.8 | 671.3 | | DC16 093A 02-53 | HCI544D | AJ670 Three Phase Scania 60Hz
| AJ710 | 50hz | Three Phase | 1500 | 650.0 | 710.0 | | DC16 093A 02-54 | MA5114F HCI544F | AJ710 Three Phase Scania 50hz
| AJ710 | 60hz | Three Phase | 1800 | 661.3 | 730.0 | | DC16 093A 02-54 | HCI544E | AJ710 Three Phase Scania 60hz
| AJ770 | 50hz | Three Phase | 1500 | 700.0 | 770.0 | | DC16 078A 02-43 | MA5114G S5L1D-G | AJ770 Three Phase Scania 50Hz
| AJ770 | 60hz | Three Phase | 1800 | 700.0 | 770.0 | | DC16 078A 02-43 | MA5114E HCI544F | AJ770 Three Phase Scania 60Hz
| | AJ280 Scania Three Phase Scania 50Hz
| Model | AJ280
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 250.0
| Standby kVA | 280.0
| Engine |
| Engine Model | DC9 072A 02-11
| Alternator Model | MA4114D S4L1D-C
| Datasheet | AJ280 Scania Three Phase Scania 50Hz
| | AJ280 Three Phase Scania 60Hz
| Model | AJ280
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 281.3
| Standby kVA | 312.5
| Engine |
| Engine Model | DC9 072A 02-11
| Alternator Model | MA4114D S4L1D-C
| Datasheet | AJ280 Three Phase Scania 60Hz
| | AJ310 Three Phase Scania 50Hz
| Model | AJ310
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 280.0
| Standby kVA | 310.0
| Engine |
| Engine Model | DC9 072A 02-12
| Alternator Model | MA4114E S4L1D-D
| Datasheet | AJ310 Three Phase Scania 50Hz
| | AJ310 Three Phase Scania 60Hz
| Model | AJ310
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 306.3
| Standby kVA | 343.8
| Engine |
| Engine Model | DC9 072A 02-12
| Alternator Model | MA4114E S4L1D-C
| Datasheet | AJ310 Three Phase Scania 60Hz
| | AJ330 Three Phase Scania 50Hz
| Model | AJ330
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 300.0
| Standby kVA | 330.0
| Engine |
| Engine Model | DC9 072A 02-13
| Alternator Model | MA4114E S4L1D-D
| Datasheet | AJ330 Three Phase Scania 50Hz
| | AJ330 Three Phase Scania 60Hz
| Model | AJ330
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 325.0
| Standby kVA | 368.8
| Engine |
| Engine Model | DC9 072A 02-13
| Alternator Model | MA4114E S4L1D-D
| Datasheet | AJ330 Three Phase Scania 60Hz
| | AJ360 Three Phase Scania 50hz
| Model | AJ360
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 330.0
| Standby kVA | 360.0
| Engine |
| Engine Model | DC9 072A 02-14
| Alternator Model | MA4114F S4L1D-E
| Datasheet | AJ360 Three Phase Scania 50hz
| | AJ360 Three Phase Scania 60hz
| Model | AJ360
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 362.5
| Standby kVA | 412.5
| Engine |
| Engine Model | DC9 072A 02-14
| Alternator Model | MA4114F S4L1D-D
| Datasheet | AJ360 Three Phase Scania 60hz
| | AJ375 Three Phase Scania 50HZ
| Model | AJ375
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 350.0
| Standby kVA | 375.0
| Engine |
| Engine Model | DC13 072A 02-11
| Alternator Model | MA4114F S4L1D-E
| Datasheet | AJ375 Three Phase Scania 50HZ
| | AJ375 Three Phase Scania 60Hz
| Model | AJ375
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 387.5
| Standby kVA | 437.5
| Engine |
| Engine Model | DC13 072A 02-11
| Alternator Model | MA4114F S4L1D-E
| Datasheet | AJ375 Three Phase Scania 60Hz
| | AJ400 Three Phase Scania 50Hz
| Model | AJ400
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 370.0
| Standby kVA | 400.0
| Engine |
| Engine Model | DC13 072A 02-11
| Alternator Model | MA5114G S4L1D-F
| Datasheet | AJ400 Three Phase Scania 50Hz
| | AJ400 Three Phase Scania 60Hz
| Model | AJ400
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 412.5
| Standby kVA | 462.5
| Engine |
| Engine Model | DC9 072A 02-11
| Alternator Model | MA4114F S4L1D-E
| Datasheet | AJ400 Three Phase Scania 60Hz
| | AJ440 Three Phase Scania 50Hz
| Model | AJ440
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 400.0
| Standby kVA | 440.0
| Engine |
| Engine Model | DC13 072A 02-12
| Alternator Model | MA5114A S4L1D-F
| Datasheet | AJ440 Three Phase Scania 50Hz
| | AJ440 Three Phase Scania 60Hz
| Model | AJ440
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 431.3
| Standby kVA | 500.0
| Engine |
| Engine Model | DC13 072A 02-12
| Alternator Model | MA5114A S4L1D-F
| Datasheet | AJ440 Three Phase Scania 60Hz
| | AJ460 Three Phase Scania 50Hz
| Model | AJ460
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 410.0
| Standby kVA | 460.0
| Engine |
| Engine Model | DC13 072A 02-12
| Alternator Model | MA5114B S4L1D-F
| Datasheet | AJ460 Three Phase Scania 50Hz
| | AJ460 Three Phase Scania 60Hz
| Model | AJ460
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 450.0
| Standby kVA | 512.3
| Engine |
| Engine Model | DC13 072A 02-12
| Alternator Model | MA5114A S4L1D-F
| Datasheet | AJ460 Three Phase Scania 60Hz
| | AJ500 Three Phase Scania 50Hz
| Model | AJ500
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 450.0
| Standby kVA | 500.0
| Engine |
| Engine Model | DC13 072A 02-13
| Alternator Model | MA5114B S4L1D-G
| Datasheet | AJ500 Three Phase Scania 50Hz
| | AJ500 Three Phase Scania 60Hz
| Model | AJ500
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 500.0
| Standby kVA | 556.3
| Engine |
| Engine Model | DC13 072A 02-13
| Alternator Model | MA5114B S4L1D-F
| Datasheet | AJ500 Three Phase Scania 60Hz
| | AJ550 Three Phase Scania 50Hz
| Model | AJ550
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 500.0
| Standby kVA | 550.0
| Engine |
| Engine Model | DC13 072A 02-14
| Alternator Model | MA5114C HCI544D
| Datasheet | AJ550 Three Phase Scania 50Hz
| | AJ615 Three Phase Scania 50Hz
| Model | AJ615
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 560.0
| Standby kVA | 615.0
| Engine |
| Engine Model | DC16 093A 02-52
| Alternator Model | MA5114E HCI544E
| Datasheet | AJ615 Three Phase Scania 50Hz
| | AJ615 Three Phase Scania 60Hz
| Model | AJ615
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 550.0
| Standby kVA | 606.3
| Engine |
| Engine Model | DC16 093A 02-52
| Alternator Model | S4L1D-G
| Datasheet | AJ615 Three Phase Scania 60Hz
| | AJ670 Three Phase Scania 50Hz
| Model | AJ670
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 610.0
| Standby kVA | 670.0
| Engine |
| Engine Model | DC16 093A 02-53
| Alternator Model | MA5114E HCI544E
| Datasheet | AJ670 Three Phase Scania 50Hz
| | AJ670 Three Phase Scania 60Hz
| Model | AJ670
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 608.8
| Standby kVA | 671.3
| Engine |
| Engine Model | DC16 093A 02-53
| Alternator Model | HCI544D
| Datasheet | AJ670 Three Phase Scania 60Hz
| | AJ710 Three Phase Scania 50hz
| Model | AJ710
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 650.0
| Standby kVA | 710.0
| Engine |
| Engine Model | DC16 093A 02-54
| Alternator Model | MA5114F HCI544F
| Datasheet | AJ710 Three Phase Scania 50hz
| | AJ710 Three Phase Scania 60hz
| Model | AJ710
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 661.3
| Standby kVA | 730.0
| Engine |
| Engine Model | DC16 093A 02-54
| Alternator Model | HCI544E
| Datasheet | AJ710 Three Phase Scania 60hz
| | AJ770 Three Phase Scania 50Hz
| Model | AJ770
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 700.0
| Standby kVA | 770.0
| Engine |
| Engine Model | DC16 078A 02-43
| Alternator Model | MA5114G S5L1D-G
| Datasheet | AJ770 Three Phase Scania 50Hz
| | AJ770 Three Phase Scania 60Hz
| Model | AJ770
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 700.0
| Standby kVA | 770.0
| Engine |
| Engine Model | DC16 078A 02-43
| Alternator Model | MA5114E HCI544F
| Datasheet | AJ770 Three Phase Scania 60Hz
Access Datasheets
Generator Finder
Need help choosing the right generator?
Try our generator finder
Talk to an expert
Optional Accessories
Optional accessories for diesel generators are designed to enhance their performance, reliability, and user convenience. These accessories allow users to customize their generator systems to meet specific operational requirements, environmental conditions, and safety standards.
Show More
7 Series Projects
Projects
Zimbabwe
7 Series
, 5 Series
Zimbabwe Mining
Mining
Middle East
9 Series
, 7 Series
Oil And Gas Solution - 140MW Continuous Power 24/7
Oil and Gas
Jamaica
7 Series
National Water pumping their way to success
Utilities
South Africa
7 Series
Specialised 5MW Back UP Solution
Commercial
Warranty & Aftersales Committed to keeping your machines running
We are committed to ensuring the reliability and longevity of your machines with comprehensive warranty coverage and dedicated aftersales support. Our expert team is here to provide prompt assistance, maintenance, and solutions to keep your equipment running smoothly.
Aftersales
Maintenance
Installations
Speak to Us
Overview
Benefits
Features
Models
Accessories
Aftersales
Overview
Benefits
Features
Models
Accessories
Aftersales
Overview
Why Choose AJ Power
Choosing AJ Power means partnering with a company committed to delivering high-quality, customised power solutions reinforced by extensive industry expertise.
Exceptional Durability & Reliability
Ensuring reliable and long-lasting performance
Global Network of Distributors
Distributed globally to over 100 countries worldwide
Customisation & Scalability
Power solutions that can adapt to varying applications
Next Steps
Discover our range of products and services, or get in touch for a tailored consultation. We are dedicated to helping you find the perfect solution that meets your specific requirements!
Talk to an Expert
Contact us today to discuss your needs and receive tailored support every step of the way.
Request a Quote
Our team is ready to assist you with tailored power solutions to meet your specific needs.
Try our Generator Finder
Our team is here to assist you in choosing the perfect generator to meet your power requirements.
General Enquiries
+44 (0)28 3836 1000 info@ajpower.net
Diesel Generators
3 Series
5 Series
7 Series
9 Series
Generator Finder
Acoustic Enclosures
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Services
Industries
Knowledge Hub
Company
Become a Distributor
Warranty Registration Form
Contact
Products
Services
Industries
Knowledge Hub
Company
Become a Distributor
Warranty Registration Form
Contact
Request a Quote
Sign up to get the latest news from AJ Power
By submitting your email address, you agree to receive updates from AJ Power in accordance with our Privacy Policy. Unsubscribe at any time.
All AJ Power Diesel Generators are Made in the UK
© AJ Power Ltd 2026
Terms & Conditions
Privacy Policy
Code of Conduct
Statement of Investment
Chairman Statement
Manage Cookies
Website by Eyekiller
