URL: https://ajpower.net/products/diesel-generators/9-series
Accessed: 2026-11-13

9 Series Diesel Generators | AJ Power
Skip to content
Products
Diesel Generators
AJ Power manufactures a wide range of diesel generating sets from 10kVA to 2800kVA for use in various applications.
Need help choosing the right generator?
Try our generator finder
3 Series
10kVA - 110kVA
5 Series
33kVA - 330kVA
7 Series
280kVA - 770kVA
9 Series
800kVA - 2800kVA
THE CHOICE IS YOURS
Acoustic Enclosures
Digital Control Systems
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Services
Aftersales
Our aftersales service is designed to provide ongoing support and ensure the long-term performance of your investment.
Learn More
Genuine Parts
Maintenance & Repairs
Commissioning
Training
Services
AJ Power only offer genuine replacement parts for their own and other manufacturer’s products.
Installation & Setup
Technical Support
Project Management
Industries
Industries
Trusted for their reliability and efficiency, our generators ensure uninterrupted performance across various industries.
Learn More
Agriculture
Commercial
Construction
Data Centre
Healthcare
Hospitality
Industrial
Mining
Oil & Gas
Pharmaceutical
Telecommunications
Utilities
Knowledge Hub
Knowledge Hub
Explore valuable resources to enhance your understanding of diesel generators and their applications.
Projects
News
Buying Guides
Resource Portal
Company
Become a Distributor
Contact
EN
Afrikaans
Arabic
Bengali
Czech
Danish
Dutch
English
Filipino
Finnish
French
German
Italy
Greek
Guarani
Icelandic
Indonesian
Mongolian
Myanmar
Norwegian
Persian
Polish
Portuguese
Spanish
Sundanese
Swahili
Swedish
Russian
Thai
Turkish
Ukrainian
Urdu
Vietnamese
Menu
Products
Services
Industries
Knowledge Hub
Company
Become a Distributor
Contact
English
Account
Products
Services
Industries
Knowledge Hub
Diesel Generators
AJ Power manufactures a wide range of diesel generating sets from 10kVA to 2800kVA for use in various applications.
Need help choosing the right generator?
Try our generator finder
3 Series
10kVA - 110kVA
5 Series
33kVA - 330kVA
7 Series
280kVA - 770kVA
9 Series
800kVA - 2800kVA
THE CHOICE IS YOURS
Acoustic Enclosures
Digital Control Systems
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Aftersales
Our aftersales service is designed to provide ongoing support and ensure the long-term performance of your investment.
Learn More
Genuine Parts
Maintenance & Repairs
Commissioning
Training
Services
AJ Power only offer genuine replacement parts for their own and other manufacturer’s products.
Installation & Setup
Technical Support
Project Management
Industries
Trusted for their reliability and efficiency, our generators ensure uninterrupted performance across various industries.
Learn More
Agriculture
Commercial
Construction
Data Centre
Healthcare
Hospitality
Industrial
Mining
Oil & Gas
Pharmaceutical
Telecommunications
Utilities
Knowledge Hub
Explore valuable resources to enhance your understanding of diesel generators and their applications.
Projects
News
Buying Guides
Resource Portal
Language
Select your Language
Afrikaans
Arabic
Bengali
Czech
Danish
Dutch
English
Filipino
Finnish
French
German
Italy
Greek
Guarani
Icelandic
Indonesian
Mongolian
Myanmar
Norwegian
Persian
Polish
Portuguese
Spanish
Sundanese
Swahili
Swedish
Russian
Thai
Turkish
Ukrainian
Urdu
Vietnamese
Search:
Search
Home
Diesel Generators
Diesel Generators
9 Series
Our largest generating set range, offering power you can depend on.
800kVA - 2800kVA
Power Range
50Hz/60Hz
Frequencies
1500 / 1800
R.P.M
Download The Range Brochure
Years of expertise are poured into every 9 Series generating set to deliver power solutions you can rely on.
The 9 Series is the largest power range from AJ Power. Whether it be low or high voltage (3.3-13.8kV), our engineer’s can come up with a solution. A wide range of technical additional options are available on these generating sets to ensure the ultimate solution.
Fuel Optimised Non Emissions Compliant
Mecc Alte & Stamford Alternators
Perkins Engines
Mitsubishi Engines
Industries Served
Healthcare
Industrial
Commercial
Data Centres
Utilities
Telecommunications
9 Series Features
Engine
Choice of Perkins, Mitsubishi & Hyundai
Engine
Choice of Perkins & Mitsubishi
Engine
Choice of Perkins, Mitsubishi & Hyundai
Alternator
Choice of Mecc Alte or Newage Stamford
InSight 3300
Basic automatic control panel with simple to use controls and numerical displays.
9 Series Models
50Hz
60Hz
| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet
| AJ800 | 50hz | Three Phase | 1500 | 730.0 | 800.0 | | 4006-23TAG2A | MA5114G | AJ800 Perkins 50Hz
| AJ825 | 50hz | Three Phase | 1500 | 750.0 | 825.0 | | DP222CC | MA5114G | AJ825 Hyundai 50Hz
| AJ880 | 50hz | Three Phase | 1500 | 800.0 | 880.0 | | 4006-23TAG3A Derate | MA6014A | AJ880 Perkins 50Hz
| AJ900 | 50hz | Three Phase | 1500 | 800.0 | 900.0 | | 4006-23TAG3A Derate | MA6014A | AJ900 Perkins 50Hz
| AJ900 | 50hz | Three Phase | 1500 | 810.0 | 900.0 | | DP222CB | MA6014A | AJ900 Hyundai 50Hz
| AJ1000 | 50hz | Three Phase | 1500 | 910.0 | 1000.0 | | 4008-TAG1A | MA6014B | AJ1000 Perkins 50Hz
| AJ1010 | 50hz | Three Phase | 1500 | 915.0 | 1010.0 | | DP222CC | MA5114G | AJ1010 Hyundai 50Hz
| AJ1100 | 50hz | Three Phase | 1500 | 1000.0 | 1100.0 | | 4008-TAG2A | MA6014C1 | AJ1100 Perkins 50Hz
| AJ1250 | 50hz | Three Phase | 1500 | 1125.0 | 1250.0 | | 4008-30TAG3A | MA6014C2 | AJ1250 Perkins 50Hz
| AJ1400 | 50hz | Three Phase | 1500 | 1250.0 | 1400.0 | | 4012-46TWG2A | MA6014D | AJ1400 Perkins 50Hz
| AJ1400 | 50hz | Three Phase | 1500 | 1275.0 | 1400.0 | | S12R PTA | MA6014D | AJ1400 Mitsubishi 50Hz
| AJ1400 Mitsubishi | 60hz | Three Phase | 1800 | 1378.8 | 1533.8 | | S12R PTA | MA6014C2 | AJ1400 Mitsubishi 60Hz
| AJ1500 | 50hz | Three Phase | 1500 | 1350.0 | 1500.0 | | 4012-46TWG3A | MA6014E | AJ1500 Perkins 50Hz
| AJ1540 | 50hz | Three Phase | 1500 | 1400.0 | 1540.0 | | S12R PTA2 | MA6014E | AJ1540 Mitsubishi 50Hz
| AJ1540 | 60hz | Three Phase | 1800 | 1560.0 | 1715.0 | | S12R PTA2 | MA6014D | AJ1540 Mitsubishi 60Hz
| AJ1650 | 50hz | Three Phase | 1500 | 1500.0 | 1650.0 | | 4012-46TAG2A | MA7014A | AJ1650 Perkins 50Hz
| AJ1650 | 50hz | Three Phase | 1500 | 1500.0 | 1650.0 | | S12R-F1 PTAW2 | MA7014A | AJ1650 Mitsubishi Emissions Optimised
| AJ1650 | 50hz | Three Phase | 1500 | 1500.0 | 1650.0 | | S12R PTAA2 | MA7014A | AJ1650 Mitsubishi 50Hz
| AJ1650 | 60hz | Three Phase | 1800 | 1737.5 | 1912.5 | | S12R PTAA2 | MA7014A | AJ1650 Mitsubishi 60Hz
| AJ1710 | 50hz | Three Phase | 1500 | 1540.0 | 1710.0 | | S12R-F1 PTAW2 | MA7014B | AJ1710 Mitsubishi Emissions Optimised
| AJ1770 | 50hz | Three Phase | 1500 | 1650.0 | 1770.0 | | 4012-46TAG3A | MA7014B | AJ1770 Perkins 50Hz
| AJ1900 | 50hz | Three Phase | 1500 | 1725.0 | 1900.0 | | S16R PTA | MA7014C | AJ1900 Mitsubishi 50Hz
| AJ1900 | 60hz | Three Phase | 1800 | 1868.8 | 2058.8 | | S16R PTA | MA7014B | AJ1900 Mitsubishi 60Hz
| AJ1900 | 50hz | Three Phase | 1500 | 1725.0 | 1900.0 | | 4012-46TAG3A | MA7014C | AJ1900 Perkins 50Hz
| AJ2000 | 50hz | Three Phase | 1500 | 1800.0 | 2000.0 | | 4016-61TRG1 | MA7014D | AJ2000 Perkins 50Hz
| AJ2090 | 50hz | Three Phase | 1500 | 1915.0 | 2090.0 | | S16R PTA-2 | MA7014D | AJ2090 Mitsubishi 50Hz
| AJ2090 | 60hz | Three Phase | 1800 | 2062.5 | 2268.8 | | S16R PTA-2 | MA7014C | AJ2090 Mitsubishi 60HZ
| AJ2250 | 50hz | Three Phase | 1500 | 2000.0 | 2250.0 | | 4016-61TRG2 | MA7014D | AJ2250 Perkins
| AJ2260 | 50hz | Three Phase | 1500 | 2020.0 | 2260.0 | | S16R PTAA2 | MA7014D | AJ2260 Mitsubishi 50hz
| AJ2260 | 60hz | Three Phase | 1800 | 2250.0 | 2500.0 | | S16R PTAA2 | MA7014D | AJ2260 Mitsubishi 60Hz
| AJ2275 | 50hz | Three Phase | 1500 | 2085.0 | 2275.0 | | S12R-F1 PTAW2 | MA7014D | AJ2275 Mitsubishi Emissions Optimised
| AJ2500 | 50hz | Three Phase | 1500 | 2260.0 | 2500.0 | | 4016-61TRG3 | MA7014E | AJ2500 Perkins 50Hz
| AJ2530 | 50hz | Three Phase | 1500 | 2300.0 | 2530.0 | | S16R2 F1PTAW | MA7014E | AJ2530 Mitsubishi Emissions Optimised
| AJ2530 | 50hz | Three Phase | 1500 | 2300.0 | 2530.0 | | S16R2 PTAW | MA7014E | AJ2530 Mitsubishi 50hz
| AJ2700 | 50hz | Three Phase | 1500 | 2420.0 | 2670.0 | | S16R2 PTAW E | MA7014F | AJ2700 Mitsubishi 50hz
| AJ2750 | 50hz | Three Phase | 1500 | 2500.0 | 2750.0 | | S16R2 PTAW2 E | MA7014F | AJ2750 Mitsubishi 50hz
| AJ2800 | 50hz | Three Phase | 1500 | 2545.0 | 2800.0 | | S16R2 PTAW2 E | MA7014G | AJ2800 Mitsubishi 50hz
| | AJ800 Perkins 50Hz
| Model | AJ800
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 730.0
| Standby kVA | 800.0
| Engine |
| Engine Model | 4006-23TAG2A
| Alternator Model | MA5114G
| Datasheet | AJ800 Perkins 50Hz
| | AJ825 Hyundai 50Hz
| Model | AJ825
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 750.0
| Standby kVA | 825.0
| Engine |
| Engine Model | DP222CC
| Alternator Model | MA5114G
| Datasheet | AJ825 Hyundai 50Hz
| | AJ880 Perkins 50Hz
| Model | AJ880
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 800.0
| Standby kVA | 880.0
| Engine |
| Engine Model | 4006-23TAG3A Derate
| Alternator Model | MA6014A
| Datasheet | AJ880 Perkins 50Hz
| | AJ900 Perkins 50Hz
| Model | AJ900
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 800.0
| Standby kVA | 900.0
| Engine |
| Engine Model | 4006-23TAG3A Derate
| Alternator Model | MA6014A
| Datasheet | AJ900 Perkins 50Hz
| | AJ900 Hyundai 50Hz
| Model | AJ900
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 810.0
| Standby kVA | 900.0
| Engine |
| Engine Model | DP222CB
| Alternator Model | MA6014A
| Datasheet | AJ900 Hyundai 50Hz
| | AJ1000 Perkins 50Hz
| Model | AJ1000
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 910.0
| Standby kVA | 1000.0
| Engine |
| Engine Model | 4008-TAG1A
| Alternator Model | MA6014B
| Datasheet | AJ1000 Perkins 50Hz
| | AJ1010 Hyundai 50Hz
| Model | AJ1010
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 915.0
| Standby kVA | 1010.0
| Engine |
| Engine Model | DP222CC
| Alternator Model | MA5114G
| Datasheet | AJ1010 Hyundai 50Hz
| | AJ1100 Perkins 50Hz
| Model | AJ1100
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1000.0
| Standby kVA | 1100.0
| Engine |
| Engine Model | 4008-TAG2A
| Alternator Model | MA6014C1
| Datasheet | AJ1100 Perkins 50Hz
| | AJ1250 Perkins 50Hz
| Model | AJ1250
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1125.0
| Standby kVA | 1250.0
| Engine |
| Engine Model | 4008-30TAG3A
| Alternator Model | MA6014C2
| Datasheet | AJ1250 Perkins 50Hz
| | AJ1400 Perkins 50Hz
| Model | AJ1400
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1250.0
| Standby kVA | 1400.0
| Engine |
| Engine Model | 4012-46TWG2A
| Alternator Model | MA6014D
| Datasheet | AJ1400 Perkins 50Hz
| | AJ1400 Mitsubishi 50Hz
| Model | AJ1400
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1275.0
| Standby kVA | 1400.0
| Engine |
| Engine Model | S12R PTA
| Alternator Model | MA6014D
| Datasheet | AJ1400 Mitsubishi 50Hz
| | AJ1400 Mitsubishi 60Hz
| Model | AJ1400 Mitsubishi
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 1378.8
| Standby kVA | 1533.8
| Engine |
| Engine Model | S12R PTA
| Alternator Model | MA6014C2
| Datasheet | AJ1400 Mitsubishi 60Hz
| | AJ1500 Perkins 50Hz
| Model | AJ1500
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1350.0
| Standby kVA | 1500.0
| Engine |
| Engine Model | 4012-46TWG3A
| Alternator Model | MA6014E
| Datasheet | AJ1500 Perkins 50Hz
| | AJ1540 Mitsubishi 50Hz
| Model | AJ1540
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1400.0
| Standby kVA | 1540.0
| Engine |
| Engine Model | S12R PTA2
| Alternator Model | MA6014E
| Datasheet | AJ1540 Mitsubishi 50Hz
| | AJ1540 Mitsubishi 60Hz
| Model | AJ1540
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 1560.0
| Standby kVA | 1715.0
| Engine |
| Engine Model | S12R PTA2
| Alternator Model | MA6014D
| Datasheet | AJ1540 Mitsubishi 60Hz
| | AJ1650 Perkins 50Hz
| Model | AJ1650
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1500.0
| Standby kVA | 1650.0
| Engine |
| Engine Model | 4012-46TAG2A
| Alternator Model | MA7014A
| Datasheet | AJ1650 Perkins 50Hz
| | AJ1650 Mitsubishi Emissions Optimised
| Model | AJ1650
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1500.0
| Standby kVA | 1650.0
| Engine |
| Engine Model | S12R-F1 PTAW2
| Alternator Model | MA7014A
| Datasheet | AJ1650 Mitsubishi Emissions Optimised
| | AJ1650 Mitsubishi 50Hz
| Model | AJ1650
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1500.0
| Standby kVA | 1650.0
| Engine |
| Engine Model | S12R PTAA2
| Alternator Model | MA7014A
| Datasheet | AJ1650 Mitsubishi 50Hz
| | AJ1650 Mitsubishi 60Hz
| Model | AJ1650
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 1737.5
| Standby kVA | 1912.5
| Engine |
| Engine Model | S12R PTAA2
| Alternator Model | MA7014A
| Datasheet | AJ1650 Mitsubishi 60Hz
| | AJ1710 Mitsubishi Emissions Optimised
| Model | AJ1710
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1540.0
| Standby kVA | 1710.0
| Engine |
| Engine Model | S12R-F1 PTAW2
| Alternator Model | MA7014B
| Datasheet | AJ1710 Mitsubishi Emissions Optimised
| | AJ1770 Perkins 50Hz
| Model | AJ1770
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1650.0
| Standby kVA | 1770.0
| Engine |
| Engine Model | 4012-46TAG3A
| Alternator Model | MA7014B
| Datasheet | AJ1770 Perkins 50Hz
| | AJ1900 Mitsubishi 50Hz
| Model | AJ1900
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1725.0
| Standby kVA | 1900.0
| Engine |
| Engine Model | S16R PTA
| Alternator Model | MA7014C
| Datasheet | AJ1900 Mitsubishi 50Hz
| | AJ1900 Mitsubishi 60Hz
| Model | AJ1900
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 1868.8
| Standby kVA | 2058.8
| Engine |
| Engine Model | S16R PTA
| Alternator Model | MA7014B
| Datasheet | AJ1900 Mitsubishi 60Hz
| | AJ1900 Perkins 50Hz
| Model | AJ1900
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1725.0
| Standby kVA | 1900.0
| Engine |
| Engine Model | 4012-46TAG3A
| Alternator Model | MA7014C
| Datasheet | AJ1900 Perkins 50Hz
| | AJ2000 Perkins 50Hz
| Model | AJ2000
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1800.0
| Standby kVA | 2000.0
| Engine |
| Engine Model | 4016-61TRG1
| Alternator Model | MA7014D
| Datasheet | AJ2000 Perkins 50Hz
| | AJ2090 Mitsubishi 50Hz
| Model | AJ2090
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 1915.0
| Standby kVA | 2090.0
| Engine |
| Engine Model | S16R PTA-2
| Alternator Model | MA7014D
| Datasheet | AJ2090 Mitsubishi 50Hz
| | AJ2090 Mitsubishi 60HZ
| Model | AJ2090
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 2062.5
| Standby kVA | 2268.8
| Engine |
| Engine Model | S16R PTA-2
| Alternator Model | MA7014C
| Datasheet | AJ2090 Mitsubishi 60HZ
| | AJ2250 Perkins
| Model | AJ2250
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 2000.0
| Standby kVA | 2250.0
| Engine |
| Engine Model | 4016-61TRG2
| Alternator Model | MA7014D
| Datasheet | AJ2250 Perkins
| | AJ2260 Mitsubishi 50hz
| Model | AJ2260
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 2020.0
| Standby kVA | 2260.0
| Engine |
| Engine Model | S16R PTAA2
| Alternator Model | MA7014D
| Datasheet | AJ2260 Mitsubishi 50hz
| | AJ2260 Mitsubishi 60Hz
| Model | AJ2260
| Frequency | 60hz
| Phase | Three Phase
| R.P.M | 1800
| Prime-kVA | 2250.0
| Standby kVA | 2500.0
| Engine |
| Engine Model | S16R PTAA2
| Alternator Model | MA7014D
| Datasheet | AJ2260 Mitsubishi 60Hz
| | AJ2275 Mitsubishi Emissions Optimised
| Model | AJ2275
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 2085.0
| Standby kVA | 2275.0
| Engine |
| Engine Model | S12R-F1 PTAW2
| Alternator Model | MA7014D
| Datasheet | AJ2275 Mitsubishi Emissions Optimised
| | AJ2500 Perkins 50Hz
| Model | AJ2500
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 2260.0
| Standby kVA | 2500.0
| Engine |
| Engine Model | 4016-61TRG3
| Alternator Model | MA7014E
| Datasheet | AJ2500 Perkins 50Hz
| | AJ2530 Mitsubishi Emissions Optimised
| Model | AJ2530
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 2300.0
| Standby kVA | 2530.0
| Engine |
| Engine Model | S16R2 F1PTAW
| Alternator Model | MA7014E
| Datasheet | AJ2530 Mitsubishi Emissions Optimised
| | AJ2530 Mitsubishi 50hz
| Model | AJ2530
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 2300.0
| Standby kVA | 2530.0
| Engine |
| Engine Model | S16R2 PTAW
| Alternator Model | MA7014E
| Datasheet | AJ2530 Mitsubishi 50hz
| | AJ2700 Mitsubishi 50hz
| Model | AJ2700
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 2420.0
| Standby kVA | 2670.0
| Engine |
| Engine Model | S16R2 PTAW E
| Alternator Model | MA7014F
| Datasheet | AJ2700 Mitsubishi 50hz
| | AJ2750 Mitsubishi 50hz
| Model | AJ2750
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 2500.0
| Standby kVA | 2750.0
| Engine |
| Engine Model | S16R2 PTAW2 E
| Alternator Model | MA7014F
| Datasheet | AJ2750 Mitsubishi 50hz
| | AJ2800 Mitsubishi 50hz
| Model | AJ2800
| Frequency | 50hz
| Phase | Three Phase
| R.P.M | 1500
| Prime-kVA | 2545.0
| Standby kVA | 2800.0
| Engine |
| Engine Model | S16R2 PTAW2 E
| Alternator Model | MA7014G
| Datasheet | AJ2800 Mitsubishi 50hz
Access Datasheets
Generator Finder
Need help choosing the right generator?
Try our generator finder
Talk to an expert
Optional Accessories
Optional accessories for diesel generators are designed to enhance their performance, reliability, and user convenience. These accessories allow users to customize their generator systems to meet specific operational requirements, environmental conditions, and safety standards.
Show More
9 Series Projects
Ghana
9 Series
Power for Beverage Company Ghana
Commercial
London
9 Series
3000kVA Prime Power Rated Generators
Data Centres
Scandinavia
9 Series
Scandinavian ICT Centre Project
Data Centres
Europe
9 Series
Swing Set Solution
Data Centres
Kazakhstan
9 Series
Modular Data Centre
Data Centres
United Kingdom
9 Series
Dependable Power For Data Centre
Data Centres
Warranty & Aftersales Committed to keeping your machines running
Lorem ipsum dolor sit amet, consectetur adipiscing elit. Sed dictum eros felis, vel elementum lectus ultricies eu. Praesent vestibulum ante vel ipsum aliquet, vel semper arcu porttitor.
More about Aftersales
Maintenance
Installations
Speak to us
Overview
Overview
Benefits
Models
Accessories
Projects
Aftersales
Overview
Overview
Benefits
Models
Accessories
Projects
Aftersales
Overview
Why Choose AJ Power
Choosing AJ Power means partnering with a company committed to delivering high-quality, customised power solutions reinforced by extensive industry expertise.
Exceptional Durability & Reliability
Ensuring reliable and long-lasting performance
Global Network of Distributors
Distributed globally to over 100 countries worldwide
Customisation & Scalability
Power solutions that can adapt to varying applications
Next Steps
Discover our range of products and services, or get in touch for a tailored consultation. We are dedicated to helping you find the perfect solution that meets your specific requirements!
Talk to an Expert
Contact us today to discuss your needs and receive tailored support every step of the way.
Request a Quote
Our team is ready to assist you with tailored power solutions to meet your specific needs.
Try our Generator Finder
Our team is here to assist you in choosing the perfect generator to meet your power requirements.
General Enquiries
+44 (0)28 3836 1000 info@ajpower.net
Diesel Generators
3 Series
5 Series
7 Series
9 Series
Generator Finder
Acoustic Enclosures
Engines
Alternators
Battery Energy Storage
Diesel Generator Rental
Services
Industries
Knowledge Hub
Company
Become a Distributor
Warranty Registration Form
Contact
Products
Services
Industries
Knowledge Hub
Company
Become a Distributor
Warranty Registration Form
Contact
Request a Quote
Sign up to get the latest news from AJ Power
By submitting your email address, you agree to receive updates from AJ Power in accordance with our Privacy Policy. Unsubscribe at any time.
All AJ Power Diesel Generators are Made in the UK
© AJ Power Ltd 2026
Terms & Conditions
Privacy Policy
Code of Conduct
Statement of Investment
Chairman Statement
Manage Cookies
Website by Eyekiller
