URL: https://webcdn.aksa.com.tr/CDN/productPdf/ac-550_26_english.pdf
Accessed: 2026-11-13

                                                                            AC 550

Introductıon

Aksa power generation system, providing optimum performance, and reliability, for stationary standby, prime power, and continuous

duty applications. All generator sets are factory build, and production tested.

Power                                                                                                                                                     3      Phase,50 Hz, PF 0.8

Voltage (V)                       STANDBY RATING (ESP)                                                        PRIME RATING (PRP)                                          STANDBY

                                  kW                                kVA                                       kW                                 kVA                      CURRENT (A)

400 / 231                         440.0                             550                                       400.0                              500                      794

STANDBY RATING (ESP) Applicable for supplying power to varying electrical load for the duration of power interruption of a reliable utility source.

ESP is in accordance with ISO 8528-1. Overload is not allowed.

PRIME RATING (PRP) Applicable for supplying power to varying electrical load for unlimited hours. PRP is in accordance with ISO 8528-1. 10 %

overload capability is available for a period of 1 hour within 12-hour period of operation.

General Characteristics

Model Name                                                                                                            AC 550

Frequency (Hz)                                                                                                        50

Fuel Type                                                                                                             Diesel

Engine Make and Model                                                                                                 Cummins QSX15-G8

Alternator Make and Model                                                                                             Mecc Alte ECO 40-3S/4           C

Control Panel Model                                                                                                   DSE 7320

Canopy                                                                                                                MS 80

Noise Level @1m , @7m (dB(A))                                                                                         85 / 76.7

Engine Specifications

General Data

Manufacturer                                                                                                          Cummins

Engine Model                                                                                                          QSX15-G8

Number of Cylinders / Type                                                                                            6 cylinders - in line

Bore mm (in)                                                                                                          137

       Manufacturer reserves the  right  to  make  changes      in  model,  technical        specifications,  color,  equipment and accessories  without  prior  notice.  15/09/2026

                                                                            www.aksa.com.tr                                                                                            1/7
                                                                       AC 550

      Stroke mm (in)                                                                                     169

      Displacement l (cu. In)                                                                            14.9

      Compression Ratio                                                                                  17.2:1

      Engine Speed (rpm)                                                                                 1500

      Standby Power (kW/hp)                                                                              500/670

      Prime Power (kW/hp)                                                                                444/595

      Block Heater (QTY)                                                                                 1

      Block Heater Power (Watt)                                                                          3000

      Governor System                                                                                    ECM

      Air Filter                                                                                         Dry Type

      Aspiration                                                                                         Turbo Charged     and        Charge   Air    Cooled

Lubrication System

      Oil Capacity l (qal)                                                                               90.8

      Max. Oil Temperature     ⁰C (F)                                                                    132

Fuel  System

      Fuel Type                                                                                          Diesel

      Injection Type                                                                                     XPI

      Type of Fuel Pump                                                                                  HPCR       (High  Pressure   Common          Rail)

Electrical System

      Operating Voltage (Vdc)                                                                            24 Vdc

      Battery and Capacity (Qty/Ah)                                                                      2x120

      Charge Alternator (A)                                                                              30

Cooling System

      Cooling Method                                                                                     Water Cooled

      Coolant Capacity (engine only)   l (gal)                                                           33

Exhaust System

      Exhaust Gas Flow (m³/min)                                                                          78.66

      Exhaust Back Pressure in-Hg (kPa)                                                                  10.2

      Exhaust Gas Temperature ⁰C (F)                                                                     504

      Heat Rejection to Exhaust kW (BTU/min)                                                             333

Radiator

      Total Coolant Capacity (l)                                                                         66

      External Restriction to Cooling Airflow   (Pa)                                                     125

          Manufacturer reserves the right to make changes  in  model,  technical specifications, color,  equipment  and  accessories  without  prior  notice.  15/09/2026

                                                                       www.aksa.com.tr                                                                                     2/7
                                                                                AC 550

Fuel  Consumption

      Fuel Cons. @100% Prime Load l/h (kg/h)                                                                      101

      Fuel Cons. @75% Prime Load l/h (kg/h)                                                                       80

      Fuel Cons. @50% Prime Load l/h (kg/h)                                                                       56

Alternator Characteristics

      Manufacturer                                                                                                Mecc Alte

      Alternator Model                                                                                            ECO 40-3S/4  C

      Frequency (Hz)                                                                                              50

      Power (kVA)                                                                                                 500

      Voltage (V)                                                                                                 400

      Phase                                                                                                       3

      A.V.R.                                                                                                      DER1

      Voltage Regulation                                                                                          0.5

      Insulation Class                                                                                            H

      Protection Class                                                                                            IP23

      Rated Power Factor                                                                                          0.8

      Weight Complete Generator (kg)                                                                              1534

      Cooling Air (m³/min)                                                                                        54

Open Generator Set Dımensıons

      Length mm                                                                                                   3205

      Width mm                                                                                                    1550

      Height mm                                                                                                   2091

      Open Gen.Set Gross Weight Dry kg                                                                            3850

      Full Tank Capacity (l)                                                                                      850

Canopy Characteristics

      Length mm                                                                                                   4753

      Width mm                                                                                                    1606

      Height mm                                                                                                   2500

      Dry Weight kg                                                                                               4860

      Full Tank Capacity (l)                                                                                      850

Control Panel

      Manufacturer                                                                                                DSE

      Control Module Model                                                                                        DSE 7320

              Manufacturer reserves  the  right  to  make  changes  in  model,  technical specifications, color,  equipment and accessories  without  prior  notice.  15/09/2026

                                                                                www.aksa.com.tr                                                                                   3/7
                                                                      AC 550

Communication Ports                                                                         MODBUS

                                                                               1.  Menu navigation buttons

                                                                               2.  Close mains button

                                                                               3.  Main Status and instrumentation                                 display

                                                                               4.  Alarm LED's

                                                                               5.  Close generator button

                                                                               6.  Status LED's

                                                                               7.  Operation selecting buttons

Standard Devices

DSE model 7320, Auto Mains Failure control module, with a highly sophisticated level of new features and functions

Static battery charger, Fuses for control circuits

Control Unit

- The DSE 7320 control module is a standard addition to our generator sets from 220 kVA upwards and it has been

designed to start and stop diesel and gas generating sets that include electronic and non electronic engines.

- The DSE 7320 includes the additional capability of being able to monitor a mains (utility) supply and is therefore suitable

for controlling a standby generating set in conjunction with an automatic transfer switch.

- The DSE7320 also indicates operational status and fault conditions, automatically shutting down the generating set and

indicating faults by means of its LCD display on the front panel.

Construction and Finish

- Components installed in sheet steel enclosure.

- Phosphate chemical, pre-coating of steel provides corrosion resistant surface

- Polyester composite powder topcoat forms high gloss and extremely durable finish

- Lockable hinged panel door provides for easy component access

Installation

The Control panel is mounted at the generating set baseframe on robust steel stand                                       or  power  module.  Located  at    side

of generating set with properly panel visibility.

Engine                                                     Shut Down                                                              Warnings

-Engine speed                                              -Fail to start                                                           -Charge failure

-Oil pressure                                              -Emergency stop                                                          -Battery under voltage

-Coolant temperature                                       -Low oil pressure                                                        -Fail to stop

-Run time                                                  -High engine temperature                                                 -Low fuel level (opt.)

-Battery volts                                             -Low coolant level                                                       -kW over load

-Engine maintenance      due                               -Under/over speed                                                        -Negative phase sequence

                                                           -Under/over generator frequency                                          -Loss of speed signal

                                                           -Under/over generator voltage

                                                           -Oil pressure sensor open

                                                           -Phase rotation

              Manufacturer reserves  the  right  to  make  changes in model, technical specifications, color, equipment      and  accessories without prior notice.  15/09/2026

                                                           www.aksa.com.tr                                                                                                       4/7
                                                                  AC 550

Generator                                        Pre-alarms                           Electrical Trip

-Voltage (L-L, L-N)                               -Low oil pressure                   -Earth fault

-Current (L1-L2-L3)                               -High engine temperature            -kW over load

-Frequency                                        -Low engine temperature             -Generator over current

-Earthcurrent                                     -Under/over speed                   -Negative phase sequence

-kW                                               -Under/over generator frequency

-Pf                                               -Under/over generator voltage

-kVAr                                             -ECU warning

-kWh, kVAh, kVArh

-Phasesequence

Mains                                                                                 Expensions

-Voltage (L-L, L-N)                                                                   -Additional LED module (2548)

-Frequency                                                                            -Expansion relay module (2157)

                                                                                      -Expansion input module (2130)

Options                                                                   Control Panel Compliance List

- High oil temperature shut  down                                         - Electrical Safety / Electro Magnetic Compatibility (EMC)

- Low fuel level shut down                                                - BS EN 61000-6-2 EMC Generic Immunity Standard

- Low fuel level alarm                                                    - BS EN 61000-6-4 EMC Generic Emission Standard

- High fuel level alarm                                                   - BS EN 60950 Electrical Safety

Static Battery Charger

- Battery charger is manufactured with switching-mode and

SMD technology and it has high efficiency.

- Battery charger models' output V-I characteristic is very close

to square

- 2405 has fully output shot circuit protection and it can be used

as a current source.

- 2405 charger has high efficiency, long life, low failure rate,

light-weight and low heat radiated in accordance

with linear alternatives.

- The charger is fitted with a protection diode across the output.

- Charge fail output is available.

- Connect charge fail relay coil between positive output and CF

output.

- Input: 196-264V.

- Output: 27,6V 5A or 13,8V 5A.

Standard Equipment

-  Water cooled, Diesel engine

-  Radiator with mechanical fan

-  Protective grille for rotating and hot parts

-  Electric starter and charge alternator

-  Starting battery (with lead acid) including rack and cables

-  Engine coolant heater

-  Base frame design incorporates an integral fuel tank and anti-vibration isolators

-  Flexible fuel connection hoses

-  Single bearing, class H alternator

-  Industrial exhaust silencer and steel bellows supplied separately(for open sets)

-  Static battery charger

-  Manual for application and installation

           Manufacturer reserves the right to make changes in model, technical specifications, color, equipment and accessories without prior notice.  15/09/2026

                                                                  www.aksa.com.tr                                                                                  5/7
                                                                        AC 550

Optıonal Equıpment

Engine                                                                  Alternator

- Fuel-Water Seperator     Filter                                               - Anti-Condensation Heater

- Oil heater                                                                    - Over sized alternator

                                                                                - PMG excitation + AVR

                                                                                - Main line circuit breaker

Control Panel                                                           Transfer Panel

- Automatic synchronising and power control        system       (Multi          - Three or four pole contactor

gen-set Parallel)                                                               - Three or four pole motor operated                    circuit      breaker

- Parallel system with mains

- Transition synchronization with mains

- Alarm output relays

- Earth fault, single set

- Parallel system with mains

- Remote relay output

- Remote communication with modem

- Charge Ammeter

Auxiliary Equipment                                                     Exhaust

-  Main Fuel Tank                                                               - Residential Silencer

-  Automatic or manual fuel filling system                                      - Silencer Spark Arrester

-  Electrical or manual oil drain pump                                          - Critical Silencer

-  Low and high fuel level alarm                                                - Catalytic Convertor

-  Inlet and outlet motorized louvers

-  Inlet and outlet acoustic baffles

-  Tool kit for maintenance

-  1500/3000 hours maintenance kit

-  Supplied with oil and coolant (-30°C)

Canopy                                                                  Optional Alternator and Control Panel

- Galvanized Coating                                                            Please contact to your reseller for additional                      Alternator,

- ISO Container                                                                 Control Panel and Breaker Switch options.

- Marine Grade Paint

Aksa Certificates

Directive

- 2006/42/EC   :  Machinery Safety Directive

- 2014/30/EU   :  Electromagnetic Compatibility    Directive

- 2014/35/EU   :  Low Voltage Directive

Standarts

- TS ISO 8528-5:2022 / TS EN ISO 8528-13:2018 : Reciprocating internal combustion engine-driven                                        alternating

current generating sets- Part:13: Safety

Quality Management Systems

ISO 9001:2015

        Manufacturer reserves the right  to  make  changes  in  model,  technical specifications, color,  equipment  and  accessories  without prior notice.  15/09/2026

                                                                        www.aksa.com.tr                                                                                   6/7
                                                                        AC 550

ISO  14001:2015

ISO  45001:2018

ISO  50001:2018

ISO  27001:2013

ISO  10002:2018

     Manufacturer  reserves  the  right  to  make  changes  in  model,  technical specifications, color,  equipment  and  accessories  without  prior  notice.  15/09/2026

                                                                        www.aksa.com.tr                                                                                     7/7

