URL: https://webcdn.aksa.com.tr/CDN/productPdf/ap-2500_105_english.pdf
Accessed: 2026-11-13

                                                                            AP 2500

Introductıon

Aksa power generation system, providing optimum performance, and reliability, for stationary standby, prime power, and continuous

duty applications. All generator sets are factory build, and production tested.

Power                                                                                                                                                       3   Phase,50 Hz, PF 0.8

Voltage (V)                       STANDBY RATING (ESP)                                                        PRIME RATING (PRP)                                         STANDBY

                                  kW                                kVA                                       kW                   kVA                                   CURRENT (A)

400 / 231                         2000.0                            2500                                      1800.0               2250                                  3609

STANDBY RATING (ESP) Applicable for supplying power to varying electrical load for the duration of power interruption of a reliable utility source.

ESP is in accordance with ISO 8528-1. Overload is not allowed.

PRIME RATING (PRP) Applicable for supplying power to varying electrical load for unlimited hours. PRP is in accordance with ISO 8528-1. 10 %

overload capability is available for a period of 1 hour within 12-hour period of operation.

General Characteristics

Model Name                                                                                                            AP 2500

Frequency (Hz)                                                                                                        50

Fuel Type                                                                                                             Diesel

Engine Make and Model                                                                                                 Perkins 4016-61TRG3

Alternator Make and Model                                                                                             Mecc Alte ECO 46-1.5L/4            A

Control Panel Model                                                                                                   DSE 7320

Canopy                                                                                                                AK 99

Engine Specifications

General Data

Manufacturer                                                                                                          Perkins

Engine Model                                                                                                          4016-61TRG3

Number of Cylinders / Type                                                                                            16 cylinders - V type

Bore mm (in)                                                                                                          160

Stroke mm (in)                                                                                                        190

       Manufacturer reserves the  right  to  make  changes      in  model,  technical        specifications,  color,  equipment and accessories without  prior  notice.  02/08/2026

                                                                            www.aksa.com.tr                                                                                           1/7
                                                                       AP 2500

      Displacement l (cu. In)                                                                            61.123

      Compression Ratio                                                                                  13.0:1

      Engine Speed (rpm)                                                                                 1500

      Standby Power (kW/hp)                                                                              2183/2926

      Prime Power (kW/hp)                                                                                1975/2647

      Block Heater (QTY)                                                                                 2

      Block Heater Power (Watt)                                                                          3000

      Governor System                                                                                    Electronic

      Air Filter                                                                                         Dry Type

      Aspiration                                                                                         Turbo Charged

Lubrication System

      Oil Capacity l (qal)                                                                               213

      Max. Oil Temperature     ⁰C (F)                                                                    105

Fuel  System

      Fuel Type                                                                                          Diesel

      Injection Type                                                                                     Direct

      Type of Fuel Pump                                                                                  Mechanical

Electrical System

      Operating Voltage (Vdc)                                                                            24 Vdc

      Battery and Capacity (Qty/Ah)                                                                      4x143

      Charge Alternator (A)                                                                              55

Cooling System

      Cooling Method                                                                                     Water Cooled

Exhaust System

      Exhaust Gas Flow (m³/min)                                                                          525

      Exhaust Back Pressure in-Hg (kPa)                                                                  4

      Exhaust Gas Temperature ⁰C (F)                                                                     560

      Heat Rejection to Exhaust kW (BTU/min)                                                             1535

Radiator

      Total Coolant Capacity (l)                                                                         703.24

      Cooling Fan Air Flow m³/min (ft³/min)                                                              3020

      External Restriction to Cooling Airflow  (Pa)                                                      125

Fuel Consumption

          Manufacturer reserves the right to make changes  in  model,  technical specifications, color,  equipment and accessories  without  prior  notice.  02/08/2026

                                                                       www.aksa.com.tr                                                                                   2/7
                                                                          AP 2500

Fuel Cons. @100% Prime Load l/h (kg/h)                                                                      470

Fuel Cons. @75% Prime Load l/h (kg/h)                                                                       349

Fuel Cons. @50% Prime Load l/h (kg/h)                                                                       246

Alternator Characteristics

Manufacturer                                                                                                Mecc Alte

Alternator Model                                                                                            ECO 46-1.5L/4  A

Frequency (Hz)                                                                                              50

Power (kVA)                                                                                                 2300

Voltage (V)                                                                                                 400

Phase                                                                                                       3

A.V.R.                                                                                                      DER1

Voltage Regulation                                                                                          0.5

Insulation Class                                                                                            H

Protection Class                                                                                            IP23

Rated Power Factor                                                                                          0.8

Weight Complete Generator (kg)                                                                              4260

Cooling Air (m³/min)                                                                                        135

Open Generator Set Dımensıons

Length mm                                                                                                   5901

Width mm                                                                                                    2417

Height mm                                                                                                   3020

Open Gen.Set Gross Weight Dry kg                                                                            14000

Full Tank Capacity (l)                                                                                      2000

Canopy Characteristics

Length mm                                                                                                   9000

Width mm                                                                                                    2800

Height mm                                                                                                   3457

Dry Weight kg                                                                                               18000

Full Tank Capacity (l)                                                                                      2200

Control Panel

Manufacturer                                                                                                DSE

Control Module Model                                                                                        DSE 7320

Communication Ports                                                                                         MODBUS

        Manufacturer reserves  the  right  to  make  changes  in  model,  technical specifications, color,  equipment and accessories  without  prior  notice.  02/08/2026

                                                                          www.aksa.com.tr                                                                                   3/7
                                                                       AP  2500

                                                                                 1.  Menu navigation buttons

                                                                                 2.  Close mains button

                                                                                 3.  Main Status and instrumentation                               display

                                                                                 4.  Alarm LED's

                                                                                 5.  Close generator button

                                                                                 6.  Status LED's

                                                                                 7.  Operation selecting buttons

Standard Devices

DSE model 7320, Auto Mains Failure control module, with a highly sophisticated level of new features and functions

Static battery charger, Fuses for control circuits

Control Unit

- The DSE 7320 control module is a standard addition to our generator sets from 220 kVA upwards and it has been

designed to start and stop diesel and gas generating sets that include electronic and non electronic engines.

- The DSE 7320 includes the additional capability of being able to monitor a mains (utility) supply and is therefore suitable

for controlling a standby generating set in conjunction with an automatic transfer switch.

- The DSE7320 also indicates operational status and fault conditions, automatically shutting down the generating set and

indicating faults by means of its LCD display on the front panel.

Construction and Finish

- Components installed in sheet steel enclosure.

- Phosphate chemical, pre-coating of steel provides corrosion resistant surface

- Polyester composite powder topcoat forms high gloss and extremely durable finish

- Lockable hinged panel door provides for easy component access

Installation

The Control panel is mounted at the generating set baseframe on robust steel stand                                       or  power  module.  Located  at    side

of generating set with properly panel visibility.

Engine                                                     Shut Down                                                              Warnings

-Engine speed                                              -Fail to start                                                           -Charge failure

-Oil pressure                                              -Emergency stop                                                          -Battery under voltage

-Coolant temperature                                       -Low oil pressure                                                        -Fail to stop

-Run time                                                  -High engine temperature                                                 -Low fuel level (opt.)

-Battery volts                                             -Low coolant level                                                       -kW over load

-Engine maintenance      due                               -Under/over speed                                                        -Negative phase sequence

                                                           -Under/over generator frequency                                          -Loss of speed signal

                                                           -Under/over generator voltage

                                                           -Oil pressure sensor open

                                                           -Phase rotation

Generator                                                  Pre-alarms                                                             Electrical Trip

              Manufacturer reserves  the  right  to  make  changes in model, technical specifications, color, equipment      and  accessories without prior notice.  02/08/2026

                                                           www.aksa.com.tr                                                                                                       4/7
                                                                  AP 2500

-Voltage (L-L, L-N)                               -Low oil pressure                       -Earth fault

-Current (L1-L2-L3)                               -High engine temperature                -kW over load

-Frequency                                        -Low engine temperature                 -Generator over current

-Earthcurrent                                     -Under/over speed                       -Negative phase sequence

-kW                                               -Under/over generator frequency

-Pf                                               -Under/over generator voltage

-kVAr                                             -ECU warning

-kWh, kVAh, kVArh

-Phasesequence

Mains                                                                                     Expensions

-Voltage (L-L, L-N)                                                                       -Additional LED module (2548)

-Frequency                                                                                -Expansion relay module (2157)

                                                                                          -Expansion input module (2130)

Options                                                                    Control Panel Compliance List

- High oil temperature shut  down                                          - Electrical Safety / Electro Magnetic Compatibility (EMC)

- Low fuel level shut down                                                 - BS EN 61000-6-2 EMC Generic Immunity Standard

- Low fuel level alarm                                                     - BS EN 61000-6-4 EMC Generic Emission Standard

- High fuel level alarm                                                    - BS EN 60950 Electrical Safety

Static Battery Charger

- Battery charger is manufactured with switching-mode and

SMD technology and it has high efficiency.

- Battery charger models' output V-I characteristic is very close

to square

- 2405 has fully output shot circuit protection and it can be used

as a current source.

- 2405 charger has high efficiency, long life, low failure rate,

light-weight and low heat radiated in accordance

with linear alternatives.

- The charger is fitted with a protection diode across the output.

- Charge fail output is available.

- Connect charge fail relay coil between positive output and CF

output.

- Input: 196-264V.

- Output: 27,6V 5A or 13,8V 5A.

Standard Equipment

-  Water cooled, Diesel engine

-  Radiator with mechanical fan

-  Protective grille for rotating and hot parts

-  Electric starter and charge alternator

-  Starting battery (with lead acid) including rack and cables

-  Engine coolant heater

-  Steel base frame and anti-vibration isolators

-  Spare external fuel tank

-  Flexible fuel connection hoses

-  Single bearing, class H alternator

-  Industrial exhaust silencer and steel bellows supplied separately(for   open    sets)

-  Static battery charger

-  Manual for application and installation

         Manufacturer reserves the right to make changes in model, technical specifications, color, equipment and accessories without prior notice.  02/08/2026

                                                                  www.aksa.com.tr                                                                                5/7
                                                                        AP 2500

Optıonal Equıpment

Engine                                                                  Alternator

- Fuel-Water Seperator     Filter                                                - Anti-Condensation Heater

- Oil heater                                                                     - Over sized alternator

                                                                                 - PMG excitation + AVR

                                                                                 - Main line circuit breaker

Control Panel                                                           Transfer Panel

- Automatic synchronising and power control        system       (Multi           - Three or four pole contactor

gen-set Parallel)                                                                - Three or four pole motor operated                   circuit      breaker

- Parallel system with mains

- Transition synchronization with mains

- Alarm output relays

- Earth fault, single set

- Parallel system with mains

- Remote relay output

- Remote communication with modem

- Charge Ammeter

Auxiliary Equipment                                                     Exhaust

-  Main Fuel Tank                                                                - Residential Silencer

-  Automatic or manual fuel filling system                                       - Silencer Spark Arrester

-  Electrical or manual oil drain pump                                           - Critical Silencer

-  Low and high fuel level alarm                                                 - Catalytic Convertor

-  Inlet and outlet motorized louvers

-  Inlet and outlet acoustic baffles

-  Tool kit for maintenance

-  1500/3000 hours maintenance kit

-  Supplied with oil and coolant (-30°C)

Canopy                                                                  Optional Alternator and Control Panel

- Galvanized Coating                                                             Please contact to your reseller for additional                     Alternator,

- ISO Container                                                                  Control Panel and Breaker Switch options.

- Marine Grade Paint

Aksa Certificates

Directive

- 2006/42/EC   :  Machinery Safety Directive

- 2014/30/EU   :  Electromagnetic Compatibility    Directive

- 2014/35/EU   :  Low Voltage Directive

Standarts

- TS ISO 8528-5:2022 / TS EN ISO 8528-13:2018 : Reciprocating internal combustion engine-driven                                        alternating

current generating sets- Part:13: Safety

Quality Management Systems

ISO 9001:2015

ISO 14001:2015

        Manufacturer reserves the right  to  make  changes  in  model,  technical specifications, color,  equipment  and  accessories  without prior notice.  02/08/2026

                                                                        www.aksa.com.tr                                                                                   6/7
                                                                        AP 2500

ISO  45001:2018

ISO  50001:2018

ISO  27001:2013

ISO  10002:2018

     Manufacturer  reserves  the  right  to  make  changes  in  model,  technical specifications, color,  equipment  and  accessories  without  prior  notice.  02/08/2026

                                                                        www.aksa.com.tr                                                                                     7/7

