URL: https://allam.com/test-sheets/dk32037-13351-2
Accessed: 2026-11-13

Allam Power Ltd | DK32037-13351
| Generating Set Functional Test Report
| In accordance with ISO 8528 - 6 2005
| | | | | | | | |
| PLANT NUMBER: | E13351 /C | CE: | NO
| | | | | | | | |
| RATED OUTPUT | | KVA | 45 | RATING CLASSIFICATION | PRP
| | | KW | 36 | | | |
| | | PHASE | 3 | | | |
| | | VOLTS | 400/230 | PERFORMANCE CLASS | G1
| | | AMPS | 65 | (AS DEFINED BY ISO 8528-1) |
| | | HZ | 50 | | | |
| | | RPM | 1500 | | | |
| GOVERNOR TYPE | MECHANICAL | COOLING METHOD | WATER
| | | | | | | | |
| ENGINE MAKE | | PERKINS | BUILD NUMBER | DK32037
| ENGINE MODEL | | 1103A-33TG1 | SERIAL NUMBER | U525537E
| ALTERNATOR MAKE | STAMFORD | |
| ALTERNATOR MODEL | S1L2N | SERIAL NUMBER | B18J449299
| CONTROL PANEL(S) | DSE 7120MKII | SERIAL NUMBER(S) |
| | | | | | | |
| SWITCHGEAR | | | SERIAL NUMBER(S) |
| | | | | | |
| | | | | | | | |
| LOAD TEST RESULTS (AT UNITY POWER FACTOR)
| LOAD | HZ | VOLTS | AMPS | KW | ENGINE | OIL | OIL
| type | % | | | | | TEMP | TEMP | PRESS
| | | | | | | DEG C | DEG C | BAR
| load acceptance | 90% | 50.9 | 400 | 47 | 32 | | | 5.3
| standby / prime+10% | 110% | 50.0 | 400 | 57 | 40 | 80 | | 4.1
| | | | | | | | |
| GENERATING SET ENCLOSURE MECHANICAL PROTECTION AVERAGE SOUND PRESSURE LEVEL (DBA AT 1 M) (UNITS WITH ACOUSTIC CANOPIES ONLY & MEASURED UNDER TEST BAY CONDITIONS AT 75% LOAD IN ACCORDANCE WITH ISO8528-10) | | IP |
| | 75 |
| | | |
| AMBIENT TEST CONDITIONS | FUEL/OIL USED
| ALTITUDE (M) | | | Sea Level | FUEL SPEC | | BS2869A2
| BAROMETRIC PRESSURE (kpa) | 98.9 101.1 | DENSITY | | 101.1
| TEMPERATURE (Deg c) | 7 | CALORIFIC VALUE | 42.5 MJ/kg
| HUMIDITY (%) | | | 88 | LUB OIL SPEC | | Multigrade
| | | | | | | | |
| WIRING DIAGRAMS:
| ENGINE | | CONTROL PANEL(S) |
| | | | | | |
| | | | | | | | |
| TESTED BY | hwalsh | DATE | 22.04.2016 02.04.2019
