URL: https://allam.com/test-sheets/dj32003-13333-2
Accessed: 2026-11-13

Allam Power Ltd | dj32003-13333
| Generating Set Functional Test Report
| In accordance with ISO 8528 - 6 2005
| | | | | | | | |
| PLANT NUMBER: | E13333 /B | CE: | NO
| | | | | | | | |
| RATED OUTPUT | | KVA | 30 | RATING CLASSIFICATION | PRP
| | | KW | 24 | | | |
| | | PHASE | 3 | | | |
| | | VOLTS | 400/230 | PERFORMANCE CLASS | G1
| | | AMPS | 43 | (AS DEFINED BY ISO 8528-1) |
| | | HZ | 50 | | | |
| | | RPM | 1500 | | | |
| GOVERNOR TYPE | MECHANICAL | COOLING METHOD | LIQUID
| | | | | | | | |
| ENGINE MAKE | | PERKINS | BUILD NUMBER | DJ32003
| ENGINE MODEL | | 1103A-33G | SERIAL NUMBER | U522874D
| ALTERNATOR MAKE | STAMFORD | |
| ALTERNATOR MODEL | SOL2-P1 | SERIAL NUMBER | B18J439025
| CONTROL PANEL(S) | 7120MKII | SERIAL NUMBER(S) |
| | | | | | | |
| SWITCHGEAR | | | SERIAL NUMBER(S) |
| | | | | | |
| | | | | | | | |
| LOAD TEST RESULTS (AT UNITY POWER FACTOR)
| LOAD | HZ | VOLTS | AMPS | KW | ENGINE | OIL | OIL
| type | % | | | | | TEMP | TEMP | PRESS
| | | | | | | DEG C | DEG C | BAR
| load acceptance | 80% | 50.3 | 400 | 28 | 19 | | | 4.5
| standby / prime+10% | 110% | 50.0 | 400 | 38 | 26 | 78 | | 4.1
| | | | | | | | |
| GENERATING SET ENCLOSURE MECHANICAL PROTECTION AVERAGE SOUND PRESSURE LEVEL (DBA AT 1 M) (UNITS WITH ACOUSTIC CANOPIES ONLY & MEASURED UNDER TEST BAY CONDITIONS AT 75% LOAD IN ACCORDANCE WITH ISO8528-10) | | IP |
| | 75 |
| | | |
| AMBIENT TEST CONDITIONS | FUEL/OIL USED
| ALTITUDE (M) | | | Sea Level | FUEL SPEC | | BS2869A2
| BAROMETRIC PRESSURE (kpa) | 98.9 100.2 | DENSITY | | 100.2
| TEMPERATURE (Deg c) | 0 | CALORIFIC VALUE | 42.5 MJ/kg
| HUMIDITY (%) | | | 64 | LUB OIL SPEC | | Multigrade
| | | | | | | | |
| WIRING DIAGRAMS:
| ENGINE | | CONTROL PANEL(S) |
| | | | | | |
| | | | | | | | |
| TESTED BY | ijohnson | DATE | 22.04.2016 31.01.2019
