URL: https://allam.com/test-sheets/pr83158-13359-2
Accessed: 2026-11-13

Allam Power Ltd | pr83158-13359
| Generating Set Functional Test Report
| In accordance with ISO 8528 - 6 2005
| | | | | | | | |
| PLANT NUMBER: | E13359 | CE: | NO
| | | | | | | | |
| RATED OUTPUT | | KVA | 200 | RATING CLASSIFICATION | PRP
| | | KW | 160 | | | |
| | | PHASE | 3 | | | |
| | | VOLTS | 40/230 | PERFORMANCE CLASS | G1
| | | AMPS | 289 | (AS DEFINED BY ISO 8528-1) |
| | | HZ | 50 | | | |
| | | RPM | 1500 | | | |
| GOVERNOR TYPE | ELECTRONIC | COOLING METHOD | LIQUID
| | | | | | | | |
| ENGINE MAKE | | PERKINS | BUILD NUMBER | PR83158
| ENGINE MODEL | | 1106A-70TAG4 | SERIAL NUMBER | U066884D
| ALTERNATOR MAKE | STAMFORD | |
| ALTERNATOR MODEL | UCI274H | SERIAL NUMBER | C18F249729
| CONTROL PANEL(S) | 8610 | SERIAL NUMBER(S) |
| | | | | | | |
| SWITCHGEAR | | | SERIAL NUMBER(S) |
| | | | | | |
| | | | | | | | |
| LOAD TEST RESULTS (AT UNITY POWER FACTOR)
| LOAD | HZ | VOLTS | AMPS | KW | ENGINE | OIL | OIL
| type | % | | | | | TEMP | TEMP | PRESS
| | | | | | | DEG C | DEG C | BAR
| load acceptance | 50% | 50.0 | 400 | 116 | 80 | | | 5.3
| standby / prime+10% | 110% | 50.0 | 400 | 254 | 176 | 83 | | 4.7
| | | | | | | | |
| GENERATING SET ENCLOSURE MECHANICAL PROTECTION AVERAGE SOUND PRESSURE LEVEL (DBA AT 1 M) (UNITS WITH ACOUSTIC CANOPIES ONLY & MEASURED UNDER TEST BAY CONDITIONS AT 75% LOAD IN ACCORDANCE WITH ISO8528-10) | | IP |
| | 85 |
| | | |
| AMBIENT TEST CONDITIONS | FUEL/OIL USED
| ALTITUDE (M) | | | Sea Level | FUEL SPEC | | BS2869A2
| BAROMETRIC PRESSURE (kpa) | 98.9 101.2 | DENSITY | | 101.2
| TEMPERATURE (Deg c) | 12 | CALORIFIC VALUE | 42.5 MJ/kg
| HUMIDITY (%) | | | 72 | LUB OIL SPEC | | Multigrade
| | | | | | | | |
| WIRING DIAGRAMS:
| ENGINE | | CONTROL PANEL(S) |
| | | | | | |
| | | | | | | | |
| TESTED BY | ijohnson | DATE | 22.04.2016 09.04.2019
