URL: https://allam.com/test-sheets/rs51276-13322-2
Accessed: 2026-11-13

Allam Power Ltd | RS51276-13322
| Generating Set Functional Test Report
| In accordance with ISO 8528 - 6 2005
| | | | | | | | |
| PLANT NUMBER: | E13322 /B | CE: | NO
| | | | | | | | |
| RATED OUTPUT | | KVA | 65 | RATING CLASSIFICATION | PRP
| | | KW | 52 | | | |
| | | PHASE | 3 | | | |
| | | VOLTS | 400/230 | PERFORMANCE CLASS | G1
| | | AMPS | 94 | (AS DEFINED BY ISO 8528-1) |
| | | HZ | 50 | | | |
| | | RPM | 1500 | | | |
| GOVERNOR TYPE | MECHANICAL | COOLING METHOD | WATER
| | | | | | | | |
| ENGINE MAKE | | PERKINS | BUILD NUMBER | RS51276
| ENGINE MODEL | | 1104A-44TG1 | SERIAL NUMBER | U628183B
| ALTERNATOR MAKE | STAMFORD | |
| ALTERNATOR MODEL | UCI224F | SERIAL NUMBER | C18B077102
| CONTROL PANEL(S) | DSE 7120MKII | SERIAL NUMBER(S) |
| | | | | | | |
| SWITCHGEAR | | | SERIAL NUMBER(S) |
| | | | | | |
| | | | | | | | |
| LOAD TEST RESULTS (AT UNITY POWER FACTOR)
| LOAD | HZ | VOLTS | AMPS | KW | ENGINE | OIL | OIL
| type | % | | | | | TEMP | TEMP | PRESS
| | | | | | | DEG C | DEG C | BAR
| load acceptance | 100% | 50.8 | 400 | 75 | 52 | | | 5.3
| standby / prime+10% | 110% | 50.0 | 400 | 83 | 57 | 83 | | 4.2
| | | | | | | | |
| GENERATING SET ENCLOSURE MECHANICAL PROTECTION AVERAGE SOUND PRESSURE LEVEL (DBA AT 1 M) (UNITS WITH ACOUSTIC CANOPIES ONLY & MEASURED UNDER TEST BAY CONDITIONS AT 75% LOAD IN ACCORDANCE WITH ISO8528-10) | | IP |
| | |
| | | |
| AMBIENT TEST CONDITIONS | FUEL/OIL USED
| ALTITUDE (M) | | | Sea Level | FUEL SPEC | | BS2869A2
| BAROMETRIC PRESSURE (kpa) | 98.9 101.1 | DENSITY | | 101.1
| TEMPERATURE (Deg c) | 4 | CALORIFIC VALUE | 42.5 MJ/kg
| HUMIDITY (%) | | | 83 | LUB OIL SPEC | | Multigrade
| | | | | | | | |
| WIRING DIAGRAMS:
| ENGINE | | CONTROL PANEL(S) |
| | | | | | |
| | | | | | | | |
| TESTED BY | hwalsh | DATE | 22.04.2016 24.01.2019
