URL: https://allam.com/test-sheets/jgbf5151-13299-2
Accessed: 2026-11-13

Allam Power Ltd | jgbf5151-13299
| Generating Set Functional Test Report
| In accordance with ISO 8528 - 6 2005
| | | | | | | | |
| PLANT NUMBER: | E13299 | CE: | NO
| | | | | | | | |
| RATED OUTPUT | | KVA | 650 | RATING CLASSIFICATION | PRP
| | | KW | 520 | | | |
| | | PHASE | 3 | | | |
| | | VOLTS | 400/230 | PERFORMANCE CLASS | G1
| | | AMPS | 938 | (AS DEFINED BY ISO 8528-1) |
| | | HZ | 50.0 | | | |
| | | RPM | 1500 | | | |
| GOVERNOR TYPE | E.C.M. | COOLING METHOD | LIQUID
| | | | | | | | |
| ENGINE MAKE | | PERKINS | BUILD NUMBER | JGBF5151
| ENGINE MODEL | | 2806A-E18TAG2 | SERIAL NUMBER | N04455C
| ALTERNATOR MAKE | STAMFORD | |
| ALTERNATOR MODEL | HCI544F | SERIAL NUMBER | A17H358030
| CONTROL PANEL(S) | 8610MKII | SERIAL NUMBER(S) |
| | | | | | | |
| SWITCHGEAR | | | SERIAL NUMBER(S) |
| | | | | | |
| | | | | | | | |
| LOAD TEST RESULTS (AT UNITY POWER FACTOR)
| LOAD | HZ | VOLTS | AMPS | KW | ENGINE | OIL | OIL
| type | % | | | | | TEMP | TEMP | PRESS
| | | | | | | DEG C | DEG C | BAR
| load acceptance | 80% | 50.0 | 400 | 600 | 416 | | | 5.4
| standby / prime+10% | 110% | 50.0 | 400 | 825 | 572 | 88 | | 4.3
| | | | | | | | |
| GENERATING SET ENCLOSURE MECHANICAL PROTECTION AVERAGE SOUND PRESSURE LEVEL (DBA AT 1 M) (UNITS WITH ACOUSTIC CANOPIES ONLY & MEASURED UNDER TEST BAY CONDITIONS AT 75% LOAD IN ACCORDANCE WITH ISO8528-10) | | IP |
| | 85 |
| | | |
| AMBIENT TEST CONDITIONS | FUEL/OIL USED
| ALTITUDE (M) | | | Sea Level | FUEL SPEC | | BS2869A2
| BAROMETRIC PRESSURE (kpa) | 98.9 101.4 | DENSITY | | 101.4
| TEMPERATURE (Deg c) | 3 | CALORIFIC VALUE | 42.5 MJ/kg
| HUMIDITY (%) | | | 74 | LUB OIL SPEC | | Multigrade
| | | | | | | | |
| WIRING DIAGRAMS:
| ENGINE | | CONTROL PANEL(S) |
| | | | | | |
| | | | | | | | |
| TESTED BY | ijohnson | DATE | 22.04.2016 04.01.2019
