URL: https://allam.com/test-sheets/lgdf1012-13286-2
Accessed: 2026-11-13

Allam Power Ltd | lgdf1012-13286
| Generating Set Functional Test Report
| In accordance with ISO 8528 - 6 2005
| | | | | | | | |
| PLANT NUMBER: | E13286 /B | CE: | NO
| | | | | | | | |
| RATED OUTPUT | | KVA | 250 | RATING CLASSIFICATION | PRP
| | | KW | 200 | | | |
| | | PHASE | 3 | | | |
| | | VOLTS | 400/230 | PERFORMANCE CLASS | G1
| | | AMPS | 361 | (AS DEFINED BY ISO 8528-1) |
| | | HZ | 50.0 | | | |
| | | RPM | 1500 | | | |
| GOVERNOR TYPE | E.C.M. | COOLING METHOD | LIQUID
| | | | | | | | |
| ENGINE MAKE | | PERKINS | BUILD NUMBER | LGDF1012
| ENGINE MODEL | | 1506A-E88TAG3 | SERIAL NUMBER | N08335C
| ALTERNATOR MAKE | STAMFORD | |
| ALTERNATOR MODEL | UCD274K | SERIAL NUMBER | C18G300701
| CONTROL PANEL(S) | 7120MKII | SERIAL NUMBER(S) |
| | | | | | | |
| SWITCHGEAR | | | SERIAL NUMBER(S) |
| | | | | | |
| | | | | | | | |
| LOAD TEST RESULTS (AT UNITY POWER FACTOR)
| LOAD | HZ | VOLTS | AMPS | KW | ENGINE | OIL | OIL
| type | % | | | | | TEMP | TEMP | PRESS
| | | | | | | DEG C | DEG C | BAR
| load acceptance | 50% | 50.0 | 400 | 144 | 100 | | | 6.3
| standby / prime+10% | 110% | 50.0 | 400 | 318 | 220 | 88 | | 4.3
| | | | | | | | |
| GENERATING SET ENCLOSURE MECHANICAL PROTECTION AVERAGE SOUND PRESSURE LEVEL (DBA AT 1 M) (UNITS WITH ACOUSTIC CANOPIES ONLY & MEASURED UNDER TEST BAY CONDITIONS AT 75% LOAD IN ACCORDANCE WITH ISO8528-10) | | IP |
| | |
| | | |
| AMBIENT TEST CONDITIONS | FUEL/OIL USED
| ALTITUDE (M) | | | Sea Level | FUEL SPEC | | BS2869A2
| BAROMETRIC PRESSURE (kpa) | 98.9 101.2 | DENSITY | | 101.2
| TEMPERATURE (Deg c) | 12 | CALORIFIC VALUE | 42.5 MJ/kg
| HUMIDITY (%) | | | 74 | LUB OIL SPEC | | Multigrade
| | | | | | | | |
| WIRING DIAGRAMS:
| ENGINE | | CONTROL PANEL(S) |
| | | | | | |
| | | | | | | | |
| TESTED BY | ijohnson | DATE | 22.04.2016 29.11.2019
