URL: https://allam.com/test-sheets/lgff1010-13233-2
Accessed: 2026-11-13

Allam Power Ltd | lgff1010-13233
| Generating Set Functional Test Report
| In accordance with ISO 8528 - 6 2005
| | | | | | | | |
| PLANT NUMBER: | E13233 /A | CE: | NO
| | | | | | | | |
| RATED OUTPUT | | KVA | 312.5 | RATING CLASSIFICATION | PRP
| | | KW | 250 | | | |
| | | PHASE | 3 | | | |
| | | VOLTS | 220/127 | PERFORMANCE CLASS | G1
| | | AMPS | 820 | (AS DEFINED BY ISO 8528-1) |
| | | HZ | 60.0 | | | |
| | | RPM | 1800 | | | |
| GOVERNOR TYPE | E.C.M. | COOLING METHOD | LIQUID
| | | | | | | | |
| ENGINE MAKE | | PERKINS | BUILD NUMBER | LGFF1010
| ENGINE MODEL | | 1506A-E88TAG5 | SERIAL NUMBER | N09352D
| ALTERNATOR MAKE | STAMFORD | |
| ALTERNATOR MODEL | S4L1D-D | SERIAL NUMBER | A18E196357
| CONTROL PANEL(S) | 7320MKII | SERIAL NUMBER(S) |
| | | | | | | |
| SWITCHGEAR | | | SERIAL NUMBER(S) |
| | | | | | |
| | | | | | | | |
| LOAD TEST RESULTS (AT UNITY POWER FACTOR)
| LOAD | HZ | VOLTS | AMPS | KW | ENGINE | OIL | OIL
| type | % | | | | | TEMP | TEMP | PRESS
| | | | | | | DEG C | DEG C | BAR
| load acceptance | 60% | 60.0 | 220 | 394 | 150 | | | 6.3
| standby / prime+10% | 110% | 60.0 | 220 | 722 | 275 | 88 | | 4.0
| | | | | | | | |
| GENERATING SET ENCLOSURE MECHANICAL PROTECTION AVERAGE SOUND PRESSURE LEVEL (DBA AT 1 M) (UNITS WITH ACOUSTIC CANOPIES ONLY & MEASURED UNDER TEST BAY CONDITIONS AT 75% LOAD IN ACCORDANCE WITH ISO8528-10) | | IP |
| | 85 |
| | | |
| AMBIENT TEST CONDITIONS | FUEL/OIL USED
| ALTITUDE (M) | | | Sea Level | FUEL SPEC | | BS2869A2
| BAROMETRIC PRESSURE (kpa) | 98.9 101.2 | DENSITY | | 101.2
| TEMPERATURE (Deg c) | 8 | CALORIFIC VALUE | 42.5 MJ/kg
| HUMIDITY (%) | | | 73 | LUB OIL SPEC | | Multigrade
| | | | | | | | |
| WIRING DIAGRAMS:
| ENGINE | | CONTROL PANEL(S) |
| | | | | | |
| | | | | | | | |
| TESTED BY | ijohnson | DATE | 22.04.2016 12.12.2018
