URL: https://allam.com/test-sheets/mgbf5120-13256-2
Accessed: 2026-11-13

Allam Power Ltd | mgbf5120-13256
| Generating Set Functional Test Report
| In accordance with ISO 8528 - 6 2005
| | | | | | | | |
| PLANT NUMBER: | E13256 /D | CE: | NO
| | | | | | | | |
| RATED OUTPUT | | KVA | 500 | RATING CLASSIFICATION | PRP
| | | KW | 400 | | | |
| | | PHASE | 3 | | | |
| | | VOLTS | 415/240 | PERFORMANCE CLASS | G1
| | | AMPS | 696 | (AS DEFINED BY ISO 8528-1) |
| | | HZ | 50.0 | | | |
| | | RPM | 1500 | | | |
| GOVERNOR TYPE | E.C.M. | COOLING METHOD | LIQUID
| | | | | | | | |
| ENGINE MAKE | | PERKINS | BUILD NUMBER | MGBF5120
| ENGINE MODEL | | 2506A-E15TAG2 | SERIAL NUMBER | N09100D
| ALTERNATOR MAKE | STAMFORD | |
| ALTERNATOR MODEL | HCI544D | SERIAL NUMBER | A18K470380
| CONTROL PANEL(S) | 7320MKII | SERIAL NUMBER(S) |
| | | | | | | |
| SWITCHGEAR | | | SERIAL NUMBER(S) |
| | | | | | |
| | | | | | | | |
| LOAD TEST RESULTS (AT UNITY POWER FACTOR)
| LOAD | HZ | VOLTS | AMPS | KW | ENGINE | OIL | OIL
| type | % | | | | | TEMP | TEMP | PRESS
| | | | | | | DEG C | DEG C | BAR
| load acceptance | 60% | 50.0 | 415 | 334 | 240 | | | 5.2
| standby / prime+10% | 110% | 50.0 | 415 | 613 | 440 | 88 | | 4.3
| | | | | | | | |
| GENERATING SET ENCLOSURE MECHANICAL PROTECTION AVERAGE SOUND PRESSURE LEVEL (DBA AT 1 M) (UNITS WITH ACOUSTIC CANOPIES ONLY & MEASURED UNDER TEST BAY CONDITIONS AT 75% LOAD IN ACCORDANCE WITH ISO8528-10) | | IP |
| | |
| | | |
| AMBIENT TEST CONDITIONS | FUEL/OIL USED
| ALTITUDE (M) | | | Sea Level | FUEL SPEC | | BS2869A2
| BAROMETRIC PRESSURE (kpa) | 98.9 100.2 | DENSITY | | 100.2
| TEMPERATURE (Deg c) | 10 | CALORIFIC VALUE | 42.5 MJ/kg
| HUMIDITY (%) | | | 74 | LUB OIL SPEC | | Multigrade
| | | | | | | | |
| WIRING DIAGRAMS:
| ENGINE | | CONTROL PANEL(S) |
| | | | | | |
| | | | | | | | |
| TESTED BY | ijohnson | DATE | 22.04.2016 22.11.2018
