URL: https://allam.com/test-sheets/tgbf5112-13294-2
Accessed: 2026-11-13

Allam Power Ltd | tgbf5112-13294
| Generating Set Functional Test Report
| In accordance with ISO 8528 - 6 2005
| | | | | | | | |
| PLANT NUMBER: | E13294 /D | CE: | NO
| | | | | | | | |
| RATED OUTPUT | | KVA | 350 | RATING CLASSIFICATION | PRP
| | | KW | 280 | | | |
| | | PHASE | 3 | | | |
| | | VOLTS | 400/230 | PERFORMANCE CLASS | G1
| | | AMPS | 505 | (AS DEFINED BY ISO 8528-1) |
| | | HZ | 50.0 | | | |
| | | RPM | 1500 | | | |
| GOVERNOR TYPE | E.C.M. | COOLING METHOD | LIQUID
| | | | | | | | |
| ENGINE MAKE | | PERKINS | BUILD NUMBER | TGBF5112
| ENGINE MODEL | | 2206A-E13TAG2 | SERIAL NUMBER | N07143D
| ALTERNATOR MAKE | STAMFORD | |
| ALTERNATOR MODEL | S41L-DE | SERIAL NUMBER | A17K476134
| CONTROL PANEL(S) | 7320MKII | SERIAL NUMBER(S) |
| | | | | | | |
| SWITCHGEAR | | | SERIAL NUMBER(S) |
| | | | | | |
| | | | | | | | |
| LOAD TEST RESULTS (AT UNITY POWER FACTOR)
| LOAD | HZ | VOLTS | AMPS | KW | ENGINE | OIL | OIL
| type | % | | | | | TEMP | TEMP | PRESS
| | | | | | | DEG C | DEG C | BAR
| load acceptance | 60% | 50.0 | 400 | 242 | 168 | | | 5.1
| standby / prime+10% | 110% | 50.0 | 400 | 444 | 308 | 88 | | 2.9
| | | | | | | | |
| GENERATING SET ENCLOSURE MECHANICAL PROTECTION AVERAGE SOUND PRESSURE LEVEL (DBA AT 1 M) (UNITS WITH ACOUSTIC CANOPIES ONLY & MEASURED UNDER TEST BAY CONDITIONS AT 75% LOAD IN ACCORDANCE WITH ISO8528-10) | | IP |
| | |
| | | |
| AMBIENT TEST CONDITIONS | FUEL/OIL USED
| ALTITUDE (M) | | | Sea Level | FUEL SPEC | | BS2869A2
| BAROMETRIC PRESSURE (kpa) | 98.9 100.4 | DENSITY | | 100.4
| TEMPERATURE (Deg c) | 10 | CALORIFIC VALUE | 42.5 MJ/kg
| HUMIDITY (%) | | | 84 | LUB OIL SPEC | | Multigrade
| | | | | | | | |
| WIRING DIAGRAMS:
| ENGINE | | CONTROL PANEL(S) |
| | | | | | |
| | | | | | | | |
| TESTED BY | ijohnson | DATE | 22.04.2016 04.12.2018
