URL: https://allam.com/test-sheets/dgdf6165-13216-2
Accessed: 2026-11-13

Allam Power Ltd | dgdf6165-13216
| Generating Set Functional Test Report
| In accordance with ISO 8528 - 6 2005
| | | | | | | | |
| PLANT NUMBER: | E13216 | CE: | NO
| | | | | | | | |
| RATED OUTPUT | | KVA | 800 | RATING CLASSIFICATION | PRP
| | | KW | 640 | | | |
| | | PHASE | 3 | | | |
| | | VOLTS | 400/230 | PERFORMANCE CLASS | G1
| | | AMPS | 1155 | (AS DEFINED BY ISO 8528-1) |
| | | HZ | 50.0 | | | |
| | | RPM | 1500 | | | |
| GOVERNOR TYPE | ELECTRONIC | COOLING METHOD | LIQUID
| | | | | | | | |
| ENGINE MAKE | | PERKINS | BUILD NUMBER | DGDF6165
| ENGINE MODEL | | 4006-23TAG3A | SERIAL NUMBER | U12988C
| ALTERNATOR MAKE | STAMFORD | |
| ALTERNATOR MODEL | HCI634H | SERIAL NUMBER | C18H341331
| CONTROL PANEL(S) | 7310MKII | SERIAL NUMBER(S) |
| | | | | | | |
| SWITCHGEAR | | | SERIAL NUMBER(S) |
| | | | | | |
| | | | | | | | |
| LOAD TEST RESULTS (AT UNITY POWER FACTOR)
| LOAD | HZ | VOLTS | AMPS | KW | ENGINE | OIL | OIL
| type | % | | | | | TEMP | TEMP | PRESS
| | | | | | | DEG C | DEG C | BAR
| load acceptance | 60% | 50.0 | 400 | 554 | 384 | | | 5.2
| standby / prime+10% | 110% | 50.0 | 400 | 1016 | 704 | 83 | | 4.3
| | | | | | | | |
| GENERATING SET ENCLOSURE MECHANICAL PROTECTION AVERAGE SOUND PRESSURE LEVEL (DBA AT 1 M) (UNITS WITH ACOUSTIC CANOPIES ONLY & MEASURED UNDER TEST BAY CONDITIONS AT 75% LOAD IN ACCORDANCE WITH ISO8528-10) | | IP |
| | |
| | | |
| AMBIENT TEST CONDITIONS | FUEL/OIL USED
| ALTITUDE (M) | | | Sea Level | FUEL SPEC | | BS2869A2
| BAROMETRIC PRESSURE (kpa) | 98.9 101.4 | DENSITY | | 101.4
| TEMPERATURE (Deg c) | 12 | CALORIFIC VALUE | 42.5 MJ/kg
| HUMIDITY (%) | | | 68 | LUB OIL SPEC | | Multigrade
| | | | | | | | |
| WIRING DIAGRAMS:
| ENGINE | | CONTROL PANEL(S) |
| | | | | | |
| | | | | | | | |
| TESTED BY | ijohnson | DATE | 22.04.2016 02.10.2018
