URL: https://allam.com/test-sheets/dgbm6311-13235-2
Accessed: 2026-11-13

Allam Power Ltd | dgbm6311-13235
| Generating Set Functional Test Report
| In accordance with ISO 8528 - 6 2005
| | | | | | | | |
| PLANT NUMBER: | E13235 | CE: | NO
| | | | | | | | |
| RATED OUTPUT | | KVA | 1650 | RATING CLASSIFICATION | STANDBY
| | | KW | 1320 | | | |
| | | PHASE | 3 | | | |
| | | VOLTS | 400/230 | PERFORMANCE CLASS | G1
| | | AMPS | 2382 | (AS DEFINED BY ISO 8528-1) |
| | | HZ | 50.0 | | | |
| | | RPM | 1500 | | | |
| GOVERNOR TYPE | ELECTRONIC | COOLING METHOD | LIQUID
| | | | | | | | |
| ENGINE MAKE | | PERKINS | BUILD NUMBER | DGBM6311
| ENGINE MODEL | | 4012-46TAG2A | SERIAL NUMBER | U12928C
| ALTERNATOR MAKE | STAMFORD | |
| ALTERNATOR MODEL | PI734D | SERIAL NUMBER | A16L506672
| CONTROL PANEL(S) | 7320MKII | SERIAL NUMBER(S) |
| | | | | | | |
| SWITCHGEAR | | | SERIAL NUMBER(S) |
| | | | | | |
| | | | | | | | |
| LOAD TEST RESULTS (AT UNITY POWER FACTOR)
| LOAD | HZ | VOLTS | AMPS | KW | ENGINE | OIL | OIL
| type | % | | | | | TEMP | TEMP | PRESS
| | | | | | | DEG C | DEG C | BAR
| load acceptance | 60% | 50.0 | 400 | 1143 | 792 | | | 4.9
| standby / prime+10% | 110% | 50.0 | 400 | 1906 | 1320 | 82 | | 4.1
| | | | | | | | |
| GENERATING SET ENCLOSURE MECHANICAL PROTECTION AVERAGE SOUND PRESSURE LEVEL (DBA AT 1 M) (UNITS WITH ACOUSTIC CANOPIES ONLY & MEASURED UNDER TEST BAY CONDITIONS AT 75% LOAD IN ACCORDANCE WITH ISO8528-10) | | IP |
| | |
| | | |
| AMBIENT TEST CONDITIONS | FUEL/OIL USED
| ALTITUDE (M) | | | Sea Level | FUEL SPEC | | BS2869A2
| BAROMETRIC PRESSURE (kpa) | 98.9 101.8 | DENSITY | | 101.8
| TEMPERATURE (Deg c) | 16 | CALORIFIC VALUE | 42.5 MJ/kg
| HUMIDITY (%) | | | 84 | LUB OIL SPEC | | Multigrade
| | | | | | | | |
| WIRING DIAGRAMS:
| ENGINE | | CONTROL PANEL(S) |
| | | | | | |
| | | | | | | | |
| TESTED BY | ijohnson | DATE | 22.04.2016 03.09.2018
