URL: http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=80.htm
Accessed: 2026-11-03

700KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组
全国免费热线： 0514-86503390
网站首页
产品站
按发动机品牌分类
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
按发电机组功率分类
10KW
15KW
20KW
24KW
30KW
36KW
40KW
45KW
50KW
55KW
60KW
64KW
70KW
75KW
80KW
85KW
90KW
100KW
110KW
120KW
130KW
140KW
150KW
160KW
180KW
200KW
220KW
240KW
250KW
280KW
300KW
330KW
360KW
400KW
450KW
500KW
550KW
600KW
660KW
700KW
750KW
800KW
850KW
880KW
900KW
1000KW
1100KW
1200KW
1300KW
1400KW
1500KW
1600KW
1700KW
1800KW
1900KW
2000KW
2100KW
2200KW
2500KW
3MW以上
按应用行业分类
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
特殊机组
静音型发电机组
移动式发电机组
全自动发电机组
高压发电机组
中频发电机组
恒频恒压发电机组
并网/并车发电机组
无人值守发电机组
多电压输出发电机组
燃气发电机组
水泵机组
汽油机
配件中心
机体系统
润滑系统
燃油系统
空气系统
电气系统
连接轴部分
油品及防冻液
垫片及修理包
水套加热器
水温传感器
防爆发动机泵机组
水泵机组
燃气机组
汽油机
水轮机
移动电源
尾气净化器
净化消音器
案例中心
联系方式
1 2 3
请输入您的产品
型号和关键字：
请选择适用范围
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
>">
让我们帮助您选择适合您的产品
请选择品牌
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
>">
官方微博
热搜 ： 康明斯柴油发电机组 沃尔沃发电机组 发电机组应用行业
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
客户案例
江苏翔悦贸易有限公司在我公司采购一台康明斯发电机组
关注：54　分类：
介绍
参数
案例
中铁十二局集团成蒲铁路
关注：83　分类：
介绍
参数
案例
江西省第一建筑有限责任公司五医院项目部
关注：20　分类：
介绍
参数
案例
昆山市液化气化工有限公司
关注：12　分类：
介绍
参数
案例
西安石油大佳润实业有限公司
关注：15　分类：
介绍
参数
案例
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
700KW柴油发动机组可选品牌
| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数
| AOKE-C710 | 640KW | 710KW | 重庆康明斯 | KTA38-G2B | 12 | 37.8 | 135 | 200 | 4450*1700*2360 | 6700 | | 详细参数
| AOKE-M704 | 640KW | 704KW | 奔驰 | 12V2000G65 | 12 | 23.88 | 77 | 200 | 3930*1580*2100 | 5155 | | 详细参数
| AOKE-P700 | 640KW | 700KW | 珀金斯 | 4006-23TAG3A | 6 | 22.9 | 105 | 200 | 4280*1910*2280 | 6359 | | 详细参数
| AOKE-Y700 | 600KW | 700KW | 玉柴 | YC6C1020L-D20 | 6 | 39.584 | 150-180 | 220 | 4700*1500*2050 | 7500 | | 详细参数
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
推荐理由
AOKE-C710
推荐理由：
第一：柴油机结构优势
1.先进的设计和精良的制造，适应严苛工况条件，高强度、重负荷作业能力强。2.霍尔塞特废气旁通阀 ，动力性更好。
3.集成化设计缸体、缸盖等零件“一件多能”，减少了连接件, 零件比其他同类发动机少40%，故障率大为降低。
4.出色的可靠性 采用锻钢凸轮轴和曲轴，高强度缸体设计，很多零件铸在缸体上，刚度大，耐高压能力强，使用寿命更长。
5.转子高压燃油泵 ，能量损失少，动力更强劲，油耗更低，并有效降低噪音。
第二：服务优势
对客户的故障做记录，对相应的问题进行处理，把准确上门时间告知客户。做出三种承诺：在珠三角内建立6小时到位的服务承诺；广东省内做出12小时到位的服务承诺；华南6省内做24小时到位服务承诺，偏远山区、特殊地点在部门研究后，做出一个专业的方案并及时告知客户。
AOKE-M704
推荐理由：
1、排放污染程度低
由于奔驰柴油发电机组最大程度地优化了柴油机的出燃油特性，所以污染的排放降低到了最低程度，这对于房地产等环保工程要求相对较高的行业很有优势，因为污染排放低无疑降低了相应的环保工程的负担，对用户来说是一种节约。
2、技术先进性
AOKE-P700
推荐理由：
1、柴油发动机由美国卡特彼勒及英国劳斯莱斯生产；
2、发动机采用最新欧美技术及高强度耐磨材料，确保一流的品质；
3、油耗低、性能稳定、维护方便、运行成本低、排放低；
4、清洁、宁静，噪音级维持在最低水平；
5、动机可无故障地运行达6000小时；
6、发动机提供标准两年保修期，突显制造商对机器耐久性及可靠度的绝对信心。
AOKE-Y700
推荐理由：
(1）玉柴柴油发电机采用合金材料的凹凸型机体，两侧曲面加强筋，增强机体的刚度与吸振性能，机体中部增设的安装支架，使整机安装更为可靠。
(2）机体内置副油道，配以专用喷嘴对活塞连续喷油冷却，有效降低柴油机热负荷。
(3）专利技术优化设计的曲轴总成，配置新型硅油扭振减振器，使柴油机工作更为平稳。
(4）柴油机配备监控仪及紧急停车装置。可实现水温、油温、油压、超速自动报警并紧急停机。
康明斯柴油机
康明斯柴油机
发布日期： 2015-02-02
奔驰柴油机
奔驰柴油机
发布日期： 2015-02-02
珀金斯柴油机
珀金斯柴油机
发布日期： 2015-02-02
玉柴柴油机
玉柴柴油机
发布日期： 2015-02-02
奥克发电机
奥克发电机
发布日期： 2015-02-02
奥克发电机
奥克发电机
发布日期： 2015-02-02
奥克发电机
奥克发电机
发布日期： 2015-02-02
奥克发电机
奥克发电机
发布日期： 2015-02-02
无锡泉城不锈钢
无锡泉城不锈钢
发布日期： 2015-05-08
菏泽天华实业
菏泽天华实业
发布日期： 2015-02-02
三明纺织股份公司
三明纺织股份公司
发布日期： 2015-02-02
万润精细化工
万润精细化工
发布日期： 2015-02-02
产品分类
发动机品牌
应用行业
功率范围
特殊机组
配件中心
联系我们
联系方式
服务网络
客户服务
服务简介
服务展示
技术培训
服务网络
在线服务
产品订购
配件订购
售后投诉
资料索取
专题网页
新闻中心
典型案例
产品中心
配件中心
OEM授权证书
集团官网
产品中心
配件中心
服务网络 | 关于奥克 | 联系我们
奥克发电版权所有 ©2014-2016 AOKE POWER ALL RIGHTS RESERVED 苏ICP备12043705号
