URL: http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=77.htm
Accessed: 2026-11-03

550KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组
全国免费热线： 0514-86503390
网站首页
产品站
按发动机品牌分类
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
按发电机组功率分类
10KW
15KW
20KW
24KW
30KW
36KW
40KW
45KW
50KW
55KW
60KW
64KW
70KW
75KW
80KW
85KW
90KW
100KW
110KW
120KW
130KW
140KW
150KW
160KW
180KW
200KW
220KW
240KW
250KW
280KW
300KW
330KW
360KW
400KW
450KW
500KW
550KW
600KW
660KW
700KW
750KW
800KW
850KW
880KW
900KW
1000KW
1100KW
1200KW
1300KW
1400KW
1500KW
1600KW
1700KW
1800KW
1900KW
2000KW
2100KW
2200KW
2500KW
3MW以上
按应用行业分类
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
特殊机组
静音型发电机组
移动式发电机组
全自动发电机组
高压发电机组
中频发电机组
恒频恒压发电机组
并网/并车发电机组
无人值守发电机组
多电压输出发电机组
燃气发电机组
水泵机组
汽油机
配件中心
机体系统
润滑系统
燃油系统
空气系统
电气系统
连接轴部分
油品及防冻液
垫片及修理包
水套加热器
水温传感器
防爆发动机泵机组
水泵机组
燃气机组
汽油机
水轮机
移动电源
尾气净化器
净化消音器
案例中心
联系方式
1 2 3
请输入您的产品
型号和关键字：
请选择适用范围
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
>">
让我们帮助您选择适合您的产品
请选择品牌
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
>">
官方微博
热搜 ： 康明斯柴油发电机组 沃尔沃发电机组 发电机组应用行业
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
客户案例
江苏盛泰化学科技有限公司在我公司采购一台康明斯560KW发电机组
关注：151　分类：
介绍
参数
案例
江苏翔悦贸易有限公司在我公司采购一台康明斯发电机组
关注：54　分类：
介绍
参数
案例
上海连成 ( 集团 ) 有限公司在我公司采购一台上海普柴发电机组
关注：31　分类：
介绍
参数
案例
广西融安农村商业银行
关注：37　分类：
介绍
参数
案例
深圳市中雪制冷设备有限公司
关注：32　分类：
介绍
参数
案例
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
550KW柴油发动机组可选品牌
| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数
| AOKE-C550 | 500KW | 550KW | 康明斯 | KTAA19-G6A | 6 | 18.9 | 50 | 200 | 3750*1500*1940 | 4500 | | 详细参数
| AOKE-S550 | 500KW | 550KW | 上柴 | SC27G830D2 | 12 | 26.6 | 65 | 202 | 3500 x 1610 x 2110 | 4200 | | 详细参数
| AOKE-X560 | 510KW | 560KW | 无锡动力 | WD269TAD56 | 12 | 26.9 | 50 | 213 | 2480*1615*2018 | 4000 | | 详细参数
| AOKE-Y550 | 500KW | 550KW | 玉柴 | YC6TD840L-D20 | 6 | 19.598 | 52 | 220 | 4050*1050*2050 | 4100 | | 详细参数
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
推荐理由
AOKE-C550
推荐理由：
1.先进的设计和精良的制造，适应严苛工况条件，高强度、重负荷作业能力强。
2.霍尔塞特废气旁通阀 ，动力性更好。
3.集成化设计缸体、缸盖等零件“一件多能”，减少了连接件, 零件比其他同类发动机少40%，故障率大为降低。
4.出色的可靠性 采用锻钢凸轮轴和曲轴，高强度缸体设计，很多零件铸在缸体上，刚度大，耐高压能力强，使用寿命更长。
5.转子高压燃油泵 ，能量损失少，动力更强劲，油耗更低，并有效降低噪音。
AOKE-S550
推荐理由：
1、经济性高，工作区域内燃油消耗率低，最低燃油消耗率195g/kw.h；
2、可靠性高，集多国重型柴油机设计经验，发动机平均故障间隔期达4000小时以上，平均大修期大于12000小时；
3、排放性好，满足非道路排放Ⅱ阶段要求；
4、建立24小时综合服务热线，随时准备为顾客提供服务。接到顾客报修，1小时内完成派工工作，并随时将派工情况反馈给顾客；
5、第一时间到位服务，市内4小时，100公里内6小时，100公里外12小时保证到位；
6、到达现场，第一时间修复，一般故障24小时内修复，其它故障72小时内修复。
AOKE-X560
推荐理由：
1、直流电启动、四冲程、水冷、直喷、150rpm自带风扇闭式循环冷却、废气涡轮增压；
2、整体式曲轴，龙门是机体，可以与老135柴油机整体互换；
3、发电机组采用新型缩口燃烧室，达到环保指标；
4、润滑、冷却系统优化设计、性能可靠；
5、具有强的高原工作能力，功率下降低于3%，功率范围100kw-880kw；
6、质优价廉，在国内拥有110个售后服务站，为发动机提供两年质保；
AOKE-Y550
推荐理由：
(1）玉柴柴油发电机采用合金材料的凹凸型机体，两侧曲面加强筋，增强机体的刚度与吸振性能，机体中部增设的安装支架，使整机安装更为可靠。
(2）机体内置副油道，配以专用喷嘴对活塞连续喷油冷却，有效降低柴油机热负荷。
(3）专利技术优化设计的曲轴总成，配置新型硅油扭振减振器，使柴油机工作更为平稳。
(4）柴油机配备监控仪及紧急停车装置。可实现水温、油温、油压、超速自动报警并紧急停机。
康明斯柴油机
康明斯柴油机
发布日期： 2015-02-02
上柴柴油机
上柴柴油机
发布日期： 2015-02-02
无锡动力柴油机
无锡动力柴油机
发布日期： 2015-02-02
玉柴柴油机
玉柴柴油机
发布日期： 2015-02-02
奥克发电机
奥克发电机
发布日期： 2015-02-02
奥克发电机
奥克发电机
发布日期： 2015-02-02
奥克发电机
奥克发电机
发布日期： 2015-02-02
奥克发电机
奥克发电机
发布日期： 2015-02-02
青海盐湖工业
青海盐湖工业
发布日期： 2015-02-02
产品分类
发动机品牌
应用行业
功率范围
特殊机组
配件中心
联系我们
联系方式
服务网络
客户服务
服务简介
服务展示
技术培训
服务网络
在线服务
产品订购
配件订购
售后投诉
资料索取
专题网页
新闻中心
典型案例
产品中心
配件中心
OEM授权证书
集团官网
产品中心
配件中心
服务网络 | 关于奥克 | 联系我们
奥克发电版权所有 ©2014-2016 AOKE POWER ALL RIGHTS RESERVED 苏ICP备12043705号
