URL: http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=75.htm
Accessed: 2026-11-13

450KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组
全国免费热线： 0514-86503390
网站首页
产品站
按发动机品牌分类
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
按发电机组功率分类
10KW
15KW
20KW
24KW
30KW
36KW
40KW
45KW
50KW
55KW
60KW
64KW
70KW
75KW
80KW
85KW
90KW
100KW
110KW
120KW
130KW
140KW
150KW
160KW
180KW
200KW
220KW
240KW
250KW
280KW
300KW
330KW
360KW
400KW
450KW
500KW
550KW
600KW
660KW
700KW
750KW
800KW
850KW
880KW
900KW
1000KW
1100KW
1200KW
1300KW
1400KW
1500KW
1600KW
1700KW
1800KW
1900KW
2000KW
2100KW
2200KW
2500KW
3MW以上
按应用行业分类
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
特殊机组
静音型发电机组
移动式发电机组
全自动发电机组
高压发电机组
中频发电机组
恒频恒压发电机组
并网/并车发电机组
无人值守发电机组
多电压输出发电机组
燃气发电机组
水泵机组
汽油机
配件中心
机体系统
润滑系统
燃油系统
空气系统
电气系统
连接轴部分
油品及防冻液
垫片及修理包
水套加热器
水温传感器
防爆发动机泵机组
水泵机组
燃气机组
汽油机
水轮机
移动电源
尾气净化器
净化消音器
案例中心
联系方式
1 2 3
请输入您的产品
型号和关键字：
请选择适用范围
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
>">
让我们帮助您选择适合您的产品
请选择品牌
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
>">
官方微博
热搜 ： 康明斯柴油发电机组 沃尔沃发电机组 发电机组应用行业
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
客户案例
徐州经济技术开发区诚意商品混凝土有限公司在我公司采购一台上柴股份450KW发电机组
关注：28　分类：
介绍
参数
案例
江苏翔悦贸易有限公司在我公司采购一台康明斯发电机组
关注：54　分类：
介绍
参数
案例
上海电气集团股份有限公司在我公司采购一台康明斯静音型全自动发电机组
关注：45　分类：
介绍
参数
案例
胜利油田胜利动力机械集团有限公司
关注：64　分类：
介绍
参数
案例
广西融安农村商业银行
关注：37　分类：
介绍
参数
案例
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
450KW柴油发动机组可选品牌
| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数
| AOKE-V505 | 470KW | 520KW | 沃尔沃 | TAD1642GE | 6 | 16.12 | 48 | 198 | 3300×1275×2030 | 3880 | | 详细参数
| AOKE-S460 | 410KW | 460KW | 上柴 | SC25G690D2 | 12 | 25.8 | 65 | 202 | 3500 x 1610x 2110 | 3800 | | 详细参数
| AOKE-D464 | 420KW | 464KW | 斗山 | DP158LD | 8 | 14.618 | 35 | 195 | 3300 x 1390 x 1780 | 3285 | | 详细参数
| AOKE-Y460 | 420KW | 460KW | 玉柴 | YC6T700L-D20 | 6 | 16.35 | 33 | 220 | 3950×1100×2000 | 4200 | | 详细参数
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
推荐理由
AOKE-V520
推荐理由：
第一、沃尔沃发电机组全部采用电子喷射技术,每台机器都是电喷型的,区别于其它的发动机的电子调速系统。
第二、沃尔沃发电机组大修时间长,一般的国产发电机组的大修时间很短,费时费工费钱.而沃尔沃发电机组只要正常使用保养,可以达到30000小时无故障的承诺。
第三、沃尔沃柴油发电机组的体积小,相比于其它同功率的柴油发电机组,沃尔沃的体积要小很多。
第四、沃尔沃柴油发电机组全球保修,不管您在哪个国家,沃尔沃柴油发电机组都实行上门保修,以解除您的后顾之忧。
第五、沃尔沃柴油发电机组并机效果好,特别适合高海拔地区使用。
AOKE-S460
推荐理由：
1、经济性高，工作区域内燃油消耗率低，最低燃油消耗率195g/kw.h；
2、可靠性高，集多国重型柴油机设计经验，发动机平均故障间隔期达4000小时以上，平均大修期大于12000小时；
3、排放性好，满足非道路排放Ⅱ阶段要求；
4、建立24小时综合服务热线，随时准备为顾客提供服务。接到顾客报修，1小时内完成派工工作，并随时将派工情况反馈给顾客；
5、第一时间到位服务，市内4小时，100公里内6小时，100公里外12小时保证到位；
6、到达现场，第一时间修复，一般故障24小时内修复，其它故障72小时内修复。
AOKE-D464
推荐理由：
1、四冲程，风扇水箱冷却。
2、涡轮增压，中冷进气，噪音低、排放优良。
3、性能稳定可靠、结构紧凑、功率大。
4、采用活塞冷却系统，实现气缸和燃烧室温度控制，发动机运转更加平稳，振动小。
5、应用最新的喷射技术和空气压缩技术，燃烧性能好，燃油消耗低。
6、采用可更换的气缸衬套及气门座圈、导管提高了发动机的抗性。
AOKE-Y460
推荐理由：
(1）玉柴柴油发电机采用合金材料的凹凸型机体，两侧曲面加强筋，增强机体的刚度与吸振性能，机体中部增设的安装支架，使整机安装更为可靠。
(2）机体内置副油道，配以专用喷嘴对活塞连续喷油冷却，有效降低柴油机热负荷。
(3）专利技术优化设计的曲轴总成，配置新型硅油扭振减振器，使柴油机工作更为平稳。
(4）柴油机配备监控仪及紧急停车装置。可实现水温、油温、油压、超速自动报警并紧急停机。
沃尔沃柴油机
沃尔沃柴油机
发布日期： 2015-01-31
上柴柴油机
上柴柴油机
发布日期： 2015-01-31
斗山柴油机
斗山柴油机
发布日期： 2015-01-31
玉柴柴油机
玉柴柴油机
发布日期： 2015-01-31
奥克发电机
奥克发电机
发布日期： 2015-01-31
奥克发电机
奥克发电机
发布日期： 2015-01-31
奥克发电机
奥克发电机
发布日期： 2015-01-31
奥克发电机
奥克发电机
发布日期： 2015-01-31
辽宁方大集团
辽宁方大集团
发布日期： 2015-01-31
江西中煤建设
江西中煤建设
发布日期： 2015-01-31
贵州公路工程
贵州公路工程
发布日期： 2015-01-31
陕西摩美得制药
陕西摩美得制药
发布日期： 2015-01-31
产品分类
发动机品牌
应用行业
功率范围
特殊机组
配件中心
联系我们
联系方式
服务网络
客户服务
服务简介
服务展示
技术培训
服务网络
在线服务
产品订购
配件订购
售后投诉
资料索取
专题网页
新闻中心
典型案例
产品中心
配件中心
OEM授权证书
集团官网
产品中心
配件中心
服务网络 | 关于奥克 | 联系我们
奥克发电版权所有 ©2014-2016 AOKE POWER ALL RIGHTS RESERVED 苏ICP备12043705号
