URL: http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=72.htm
Accessed: 2026-11-13

330KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组
全国免费热线： 0514-86503390
网站首页
产品站
按发动机品牌分类
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
按发电机组功率分类
10KW
15KW
20KW
24KW
30KW
36KW
40KW
45KW
50KW
55KW
60KW
64KW
70KW
75KW
80KW
85KW
90KW
100KW
110KW
120KW
130KW
140KW
150KW
160KW
180KW
200KW
220KW
240KW
250KW
280KW
300KW
330KW
360KW
400KW
450KW
500KW
550KW
600KW
660KW
700KW
750KW
800KW
850KW
880KW
900KW
1000KW
1100KW
1200KW
1300KW
1400KW
1500KW
1600KW
1700KW
1800KW
1900KW
2000KW
2100KW
2200KW
2500KW
3MW以上
按应用行业分类
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
特殊机组
静音型发电机组
移动式发电机组
全自动发电机组
高压发电机组
中频发电机组
恒频恒压发电机组
并网/并车发电机组
无人值守发电机组
多电压输出发电机组
燃气发电机组
水泵机组
汽油机
配件中心
机体系统
润滑系统
燃油系统
空气系统
电气系统
连接轴部分
油品及防冻液
垫片及修理包
水套加热器
水温传感器
防爆发动机泵机组
水泵机组
燃气机组
汽油机
水轮机
移动电源
尾气净化器
净化消音器
案例中心
联系方式
1 2 3
请输入您的产品
型号和关键字：
请选择适用范围
工厂备用
酒店宾馆
冶金矿山
市政工程
石油化工
高速公路
水利水电
通信行业
防汛抗旱
数据中心
消防备用
公共设施
医院
楼盘
军队
>">
让我们帮助您选择适合您的产品
请选择品牌
康明斯系列
沃尔沃系列
珀金斯系列
奔驰系列
斗山系列
卡特彼勒系列
道依茨系列
斯太尔系列
上柴股份系列
玉柴系列
济柴系列
全柴系列
潍柴系列
无锡动力系列
通柴系列
>">
官方微博
热搜 ： 康明斯柴油发电机组 沃尔沃发电机组 发电机组应用行业
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
客户案例
江苏天源化工有限公司在我公司采购一台上柴动力发电机组
关注：32　分类：
介绍
参数
案例
江阴森茂汽车城开发有限公司在我公司采购一台上柴发电机组
关注：55　分类：
介绍
参数
案例
宁波永鋐电子有限公司在我公司采购一台上柴股份发电机组
关注：65　分类：
介绍
参数
案例
山东德瑞博新能源汽车制造有限公司在我公司采购一台上柴股份发电机组
关注：105　分类：
介绍
参数
案例
上海电气集团股份有限公司在我公司采购一台康明斯静音型全自动发电机组
关注：45　分类：
介绍
参数
案例
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
330KW柴油发动机组可选品牌
| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数
| AOKE-C330 | 300KW | 330KW | 康明斯 | NTAA855-G7 | 6 | 14 | 36.7 | 200 | 3300*1380*1850 | 3250 | | 详细参数
| AOKE-V330 | 300KW | 330KW | 沃尔沃 | TAD1343GE | 6 | 12.78 | 36 | 198 | 3130×1115×1850 | 3000 | | 详细参数
| AOKE-M330 | 300KW | 330KW | 奔驰 | 8V1600G10F | 8 | 14 | 46 | 200 | 2980*1350*1760 | 3450 | | 详细参数
| AOKE-H330 | 300KW | 330KW | 道依茨 | BF6M1015CP-LAG | 6 | 11.9 | 36 | 200 | 3200*1350*1900 | 3000 | | 详细参数
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
推荐理由
AOKE-C330
推荐理由：
1.先进的设计和精良的制造，适应严苛工况条件，高强度、重负荷作业能力强。
2.霍尔塞特废气旁通阀 ，动力性更好。
3.集成化设计缸体、缸盖等零件“一件多能”，减少了连接件, 零件比其他同类发动机少40%，故障率大为降低。
4.出色的可靠性 采用锻钢凸轮轴和曲轴，高强度缸体设计，很多零件铸在缸体上，刚度大，耐高压能力强，使用寿命更长。
5.转子高压燃油泵 ，能量损失少，动力更强劲，油耗更低，并有效降低噪音。
AOKE-V330
推荐理由：
第一、沃尔沃发电机组全部采用电子喷射技术,每台机器都是电喷型的,区别于其它的发动机的电子调速系统。
第二、沃尔沃发电机组大修时间长,一般的国产发电机组的大修时间很短,费时费工费钱.而沃尔沃发电机组只要正常使用保养,可以达到30000小时无故障的承诺。
第三、沃尔沃柴油发电机组的体积小,相比于其它同功率的柴油发电机组,沃尔沃的体积要小很多。
第四、沃尔沃柴油发电机组全球保修,不管您在哪个国家,沃尔沃柴油发电机组都实行上门保修,以解除您的后顾之忧。
第五、沃尔沃柴油发电机组并机效果好,特别适合高海拔地区使用。
AOKE-M330
推荐理由：
1、排放污染程度低
由于奔驰柴油发电机组最大程度地优化了柴油机的出燃油特性，所以污染的排放降低到了最低程度，这对于房地产等环保工程要求相对较高的行业很有优势，因为污染排放低无疑降低了相应的环保工程的负担，对用户来说是一种节约。
2、技术先进性
AOKE-H330
推荐理由：
1、道依茨发动机，技术先进，设计合理，性能可靠、优异，工作寿命长。
2、道依茨柴油发电机排放达欧||或欧|||标准。
3、配备新型增压器，具有进气回流功能，能良好的适应高原、高海拔地区
4、道依茨公司对全系列产品提供质量保证。
5、道依茨公司建设遍布全国的专业服务网络，为客户提供24小时售后服务和零配件供应。
康明斯柴油机
康明斯柴油机
发布日期： 2015-01-30
沃尔沃柴油机
沃尔沃柴油机
发布日期： 2015-01-30
奔驰柴油机
奔驰柴油机
发布日期： 2015-01-30
道依茨柴油机
道依茨柴油机
发布日期： 2015-01-30
奥克发电机
奥克发电机
发布日期： 2015-01-30
奥克发电机
奥克发电机
发布日期： 2015-01-30
奥克发电机
奥克发电机
发布日期： 2015-01-30
奥克发电机
奥克发电机
发布日期： 2015-01-30
广东温氏食品
广东温氏食品
发布日期： 2015-01-30
福建冠林科技
福建冠林科技
发布日期： 2015-01-30
重庆齿轮公司
重庆齿轮公司
发布日期： 2015-01-30
四川美丰化工
四川美丰化工
发布日期： 2015-01-30
产品分类
发动机品牌
应用行业
功率范围
特殊机组
配件中心
联系我们
联系方式
服务网络
客户服务
服务简介
服务展示
技术培训
服务网络
在线服务
产品订购
配件订购
售后投诉
资料索取
专题网页
新闻中心
典型案例
产品中心
配件中心
OEM授权证书
集团官网
产品中心
配件中心
服务网络 | 关于奥克 | 联系我们
奥克发电版权所有 ©2014-2016 AOKE POWER ALL RIGHTS RESERVED 苏ICP备12043705号
